<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_4" id="urn:uuid:2399cbd2-9a39-11e0-aa80-0800200c9a66_EU" caseDate="2030-01-02T09:00:00.000Z" forecastDistance="7993438" sourceFormat="CGMES">
    <iidm:property name="CGMESModelDetail" value="bus-branch"/>
    <iidm:substation id="_047c929a-c766-11e1-8775-005056c00008" name="Godrics Hollow" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0460f448-c766-11e1-8775-005056c00008" name="GOD132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045a1670-c766-11e1-8775-005056c00008" name="Jay" v="118.30046498076878" angle="-30.746867972769444"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047abdd7-c766-11e1-8775-005056c00008" name="Jay LD" loadType="UNDEFINED" p0="14.0" q0="8.0" bus="_045a1670-c766-11e1-8775-005056c00008" connectableBus="_045a1670-c766-11e1-8775-005056c00008" p="13.719904849715334" q="7.735025681523709"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04819ba1-c766-11e1-8775-005056c00008" name="Nurmengard" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0476c639-c766-11e1-8775-005056c00008" name="NUR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04483c26-c766-11e1-8775-005056c00008" name="Madison" v="123.43693474071793" angle="-28.373851109387978"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045b00d5-c766-11e1-8775-005056c00008" name="Madison LD" loadType="UNDEFINED" p0="62.0" q0="13.0" bus="_04483c26-c766-11e1-8775-005056c00008" connectableBus="_04483c26-c766-11e1-8775-005056c00008" p="68.00071872577833" q="12.755057385106063"/>
            <iidm:load id="_04689566-c766-11e1-8775-005056c00008" name="Madison NegG LD" loadType="UNDEFINED" p0="2.0" q0="0.0" bus="_04483c26-c766-11e1-8775-005056c00008" connectableBus="_04483c26-c766-11e1-8775-005056c00008" p="2.1935715717993007" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04542302-c766-11e1-8775-005056c00008" name="Gringotts" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0450eeb4-c766-11e1-8775-005056c00008" name="GRI132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04549837-c766-11e1-8775-005056c00008" name="Torrey" v="126.05999981296377" angle="-11.805456432276111"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_046c3ee7-c766-11e1-8775-005056c00008" name="Torrey SM" energySource="THERMAL" minP="20.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="48.0" targetV="126.06" targetQ="0.0" bus="_04549837-c766-11e1-8775-005056c00008" connectableBus="_04549837-c766-11e1-8775-005056c00008" p="-55.656242759437966" q="-2.473149592694645">
                <iidm:property name="CGMES.GeneratingUnit" value="_b97aee41-3115-4cfd-9071-b52fb44d0b66"/>
                <iidm:property name="CGMES.RegulatingControl" value="_5005c073-28d1-4a7d-b257-649dec43ec73"/>
                <iidm:minMaxReactiveLimits minQ="-30.0" maxQ="85.0"/>
            </iidm:generator>
            <iidm:load id="_044afb44-c766-11e1-8775-005056c00008" name="Torrey LD" loadType="UNDEFINED" p0="113.0" q0="32.0" bus="_04549837-c766-11e1-8775-005056c00008" connectableBus="_04549837-c766-11e1-8775-005056c00008" p="112.99999974851147" q="31.99999988130336"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045de701-c766-11e1-8775-005056c00008" name="Needlehole" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04808a33-c766-11e1-8775-005056c00008" name="NEE132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047ba835-c766-11e1-8775-005056c00008" name="Darrah" v="122.21822567725671" angle="-3.1599397128562736"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04481515-c766-11e1-8775-005056c00008" name="Darrah LD" loadType="UNDEFINED" p0="68.0" q0="36.0" bus="_047ba835-c766-11e1-8775-005056c00008" connectableBus="_047ba835-c766-11e1-8775-005056c00008" p="67.78751974032996" q="35.812712762021164"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0472f5a8-c766-11e1-8775-005056c00008" name="Dale" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0467d214-c766-11e1-8775-005056c00008" name="DAL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04845ac5-c766-11e1-8775-005056c00008" name="Smythe" v="130.42696681646373" angle="14.306188203145926"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044c0cb3-c766-11e1-8775-005056c00008" name="Smythe LD" loadType="UNDEFINED" p0="5.0" q0="3.0" bus="_04845ac5-c766-11e1-8775-005056c00008" connectableBus="_04845ac5-c766-11e1-8775-005056c00008" p="4.997470719471604" q="2.997471145979578"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047a48a3-c766-11e1-8775-005056c00008" name="Hogsmeade" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047e675c-c766-11e1-8775-005056c00008" name="HOG132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045b9d15-c766-11e1-8775-005056c00008" name="Sunnysde" v="125.918861909561" angle="-11.91195055859285"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0450a093-c766-11e1-8775-005056c00008" name="Sunnysde LD" loadType="UNDEFINED" p0="84.0" q0="18.0" bus="_045b9d15-c766-11e1-8775-005056c00008" connectableBus="_045b9d15-c766-11e1-8775-005056c00008" p="84.00071628385992" q="18.000255816391387"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046f4c23-c766-11e1-8775-005056c00008" name="Barad-dûr" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047dcb11-c766-11e1-8775-005056c00008" name="BAR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0486f2d6-c766-11e1-8775-005056c00008" name="Bellefnt" v="124.17683221962712" angle="-5.034094979482921"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044b2251-c766-11e1-8775-005056c00008" name="Bellefnt LD" loadType="UNDEFINED" p0="68.0" q0="27.0" bus="_0486f2d6-c766-11e1-8775-005056c00008" connectableBus="_0486f2d6-c766-11e1-8775-005056c00008" p="67.69560273585262" q="26.798861360175565"/>
            <iidm:shunt id="_0449e9d5-c766-11e1-8775-005056c00008" name="Bellefnt SC" sectionCount="5" voltageRegulatorOn="true" targetV="126.403" targetDeadband="1.0" bus="_0486f2d6-c766-11e1-8775-005056c00008" connectableBus="_0486f2d6-c766-11e1-8775-005056c00008" q="-10.62430121980988">
                <iidm:property name="CGMES.RegulatingControl" value="_6cc38790-c6a6-4309-99f4-a3258e24e785"/>
                <iidm:shuntLinearModel bPerSection="1.378E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047a6fb6-c766-11e1-8775-005056c00008" name="Waymoot" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04740714-c766-11e1-8775-005056c00008" name="WAY132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04550d63-c766-11e1-8775-005056c00008" name="Fieldale" v="126.0671899651197" angle="0.1705414436490363"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04682035-c766-11e1-8775-005056c00008" name="Fieldale LD" loadType="UNDEFINED" p0="39.0" q0="30.0" bus="_04550d63-c766-11e1-8775-005056c00008" connectableBus="_04550d63-c766-11e1-8775-005056c00008" p="39.00088272812277" q="30.00113171125981"/>
            <iidm:shunt id="_045c6067-c766-11e1-8775-005056c00008" name="Fieldale SC" sectionCount="5" voltageRegulatorOn="true" targetV="126.066" targetDeadband="1.0" bus="_04550d63-c766-11e1-8775-005056c00008" connectableBus="_04550d63-c766-11e1-8775-005056c00008" q="-5.467170116681343">
                <iidm:property name="CGMES.RegulatingControl" value="_2d222dd9-7306-4afd-baa5-fd303b0eeb40"/>
                <iidm:shuntLinearModel bPerSection="6.88E-5" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0488eea9-c766-11e1-8775-005056c00008" name="Upbourn" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047147f4-c766-11e1-8775-005056c00008" name="UPB132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04862f81-c766-11e1-8775-005056c00008" name="Muskngum1" v="138.59999139667656" angle="-0.06210913530618683"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_047f0391-c766-11e1-8775-005056c00008" name="Muskngum SM" energySource="THERMAL" minP="200.0" maxP="400.0" ratedS="500.0" voltageRegulatorOn="true" targetP="392.0" targetV="138.599991" targetQ="0.0" bus="_04862f81-c766-11e1-8775-005056c00008" connectableBus="_04862f81-c766-11e1-8775-005056c00008" p="-400.0" q="1.4317122225812735">
                <iidm:property name="CGMES.GeneratingUnit" value="_d9948603-709f-41dd-a0ff-2ebda091255a"/>
                <iidm:property name="CGMES.RegulatingControl" value="_23727856-fd9b-4124-a981-4e862148f3bb"/>
                <iidm:minMaxReactiveLimits minQ="-150.0" maxQ="450.0"/>
            </iidm:generator>
            <iidm:load id="_047e1936-c766-11e1-8775-005056c00008" name="Muskngum LD" loadType="UNDEFINED" p0="39.0" q0="18.0" bus="_04862f81-c766-11e1-8775-005056c00008" connectableBus="_04862f81-c766-11e1-8775-005056c00008" p="39.000000167428446" q="18.00000012879111"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_0463da78-c766-11e1-8775-005056c00008" name="UPB220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0458ddf2-c766-11e1-8775-005056c00008" name="Muskngum2" v="221.09999999999997" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_0458ddf1-c766-11e1-8775-005056c00008" name="Muskngum SM" energySource="THERMAL" minP="200.0" maxP="400.0" ratedS="500.0" voltageRegulatorOn="true" targetP="391.0" targetV="221.1" targetQ="0.0" bus="_0458ddf2-c766-11e1-8775-005056c00008" connectableBus="_0458ddf2-c766-11e1-8775-005056c00008" p="-400.0" q="-243.24035309490318">
                <iidm:property name="CGMES.GeneratingUnit" value="_5036c3a5-56f9-489c-9ecb-8c15aa7c70c5"/>
                <iidm:property name="CGMES.RegulatingControl" value="_12b01822-ca11-4cf8-a6b4-2f8ff805ca20"/>
                <iidm:minMaxReactiveLimits minQ="-150.0" maxQ="450.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_045cae83-c766-11e1-8775-005056c00008" name="65-66" r="0.0" x="6.44688" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_0458ddf2-c766-11e1-8775-005056c00008" connectableBus1="_0458ddf2-c766-11e1-8775-005056c00008" voltageLevelId1="_0463da78-c766-11e1-8775-005056c00008" bus2="_04862f81-c766-11e1-8775-005056c00008" connectableBus2="_04862f81-c766-11e1-8775-005056c00008" voltageLevelId2="_047147f4-c766-11e1-8775-005056c00008" p1="3.306547488709424" q1="72.23970866546307" p2="-3.306547488709424" q2="-70.56494427762523">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.06951871657754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9389671361502347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8849557522123894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8368200836820083"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7936507936507936"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7547169811320755"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7194244604316546"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6872852233676976"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6578947368421053"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6309148264984227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6060606060606061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5830903790087463"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_069c77f0-1cf0-491a-ae17-8f71e0c7cc0b" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_a7b7f7b8-4ee3-45f5-ba3e-edb3678e0866" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_85b581c6-1005-4dc0-a758-ad5cfa9b05c4" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_981fee8c-aaa5-4946-b2d2-292bb3a4e7df" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_04773b6b-c766-11e1-8775-005056c00008" name="Fornost Erain" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046b2d70-c766-11e1-8775-005056c00008" name="FOR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0474f17a-c766-11e1-8775-005056c00008" name="Adams" v="116.94786509301017" angle="-33.5647206110204"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0453d4e2-c766-11e1-8775-005056c00008" name="Adams LD" loadType="UNDEFINED" p0="18.0" q0="3.0" bus="_0474f17a-c766-11e1-8775-005056c00008" connectableBus="_0474f17a-c766-11e1-8775-005056c00008" p="17.59175435099877" q="2.8874579355633863"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04887979-c766-11e1-8775-005056c00008" name="The Wall" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0475b4c0-c766-11e1-8775-005056c00008" name="THE132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04597a36-c766-11e1-8775-005056c00008" name="Claytor" v="133.31991062298655" angle="5.961568624996282"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_046bf0c4-c766-11e1-8775-005056c00008" name="Claytor SM" energySource="THERMAL" minP="0.0" maxP="160.0" ratedS="200.0" voltageRegulatorOn="true" targetP="40.0" targetV="133.319992" targetQ="0.0" bus="_04597a36-c766-11e1-8775-005056c00008" connectableBus="_04597a36-c766-11e1-8775-005056c00008" p="-55.31248551887595" q="-79.34262449647974">
                <iidm:property name="CGMES.GeneratingUnit" value="_e56da2eb-bb6a-4133-953c-40073c5bc5f4"/>
                <iidm:property name="CGMES.RegulatingControl" value="_d41be6b4-155e-4c8f-b46b-16b50c49f0f4"/>
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="170.0"/>
            </iidm:generator>
            <iidm:load id="_048433b6-c766-11e1-8775-005056c00008" name="Claytor LD" loadType="UNDEFINED" p0="23.0" q0="16.0" bus="_04597a36-c766-11e1-8775-005056c00008" connectableBus="_04597a36-c766-11e1-8775-005056c00008" p="22.99997894159388" q="15.999975584464124"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04795e41-c766-11e1-8775-005056c00008" name="Havens of the Falas" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045d23b4-c766-11e1-8775-005056c00008" name="HAV132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04725962-c766-11e1-8775-005056c00008" name="N.Newark" v="127.49951352177979" angle="-14.03919584426128"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0449e9d7-c766-11e1-8775-005056c00008" name="N.Newark LD" loadType="UNDEFINED" p0="53.0" q0="22.0" bus="_04725962-c766-11e1-8775-005056c00008" connectableBus="_04725962-c766-11e1-8775-005056c00008" p="52.69374994348167" q="21.78853723937752"/>
            <iidm:shunt id="_04684741-c766-11e1-8775-005056c00008" name="N.Newark SC" sectionCount="5" voltageRegulatorOn="true" targetV="130.323" targetDeadband="1.0" bus="_04725962-c766-11e1-8775-005056c00008" connectableBus="_04725962-c766-11e1-8775-005056c00008" q="-9.331016294318752">
                <iidm:property name="CGMES.RegulatingControl" value="_eae61817-d3cb-488f-a1f3-13bc8e31431b"/>
                <iidm:shuntLinearModel bPerSection="1.148E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047e404a-c766-11e1-8775-005056c00008" name="Minas Anor" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048433b5-c766-11e1-8775-005056c00008" name="MNA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0472a783-c766-11e1-8775-005056c00008" name="Hillsbro" v="127.33496295885558" angle="-12.960009460828456"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0448d86a-c766-11e1-8775-005056c00008" name="Hillsbro NegG LD" loadType="UNDEFINED" p0="12.0" q0="0.0" bus="_0472a783-c766-11e1-8775-005056c00008" connectableBus="_0472a783-c766-11e1-8775-005056c00008" p="11.9011609672867" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0449c2ca-c766-11e1-8775-005056c00008" name="Avallonë" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045e8349-c766-11e1-8775-005056c00008" name="AVA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046bf0cb-c766-11e1-8775-005056c00008" name="S.Kenton" v="120.38830330524326" angle="-25.884702826623833"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047dcb12-c766-11e1-8775-005056c00008" name="S.Kenton LD" loadType="UNDEFINED" p0="18.0" q0="7.0" bus="_046bf0cb-c766-11e1-8775-005056c00008" connectableBus="_046bf0cb-c766-11e1-8775-005056c00008" p="17.627844486493448" q="6.7604543152653696"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0468bc71-c766-11e1-8775-005056c00008" name="Vale of Arryn" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0484f70a-c766-11e1-8775-005056c00008" name="VLA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04689561-c766-11e1-8775-005056c00008" name="Hazard" v="129.4086552477849" angle="13.007587226606034"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044afb49-c766-11e1-8775-005056c00008" name="Hazard LD" loadType="UNDEFINED" p0="21.0" q0="10.0" bus="_04689561-c766-11e1-8775-005056c00008" connectableBus="_04689561-c766-11e1-8775-005056c00008" p="20.99204814945039" q="9.993689804106355"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_04555b88-c766-11e1-8775-005056c00008" name="VALE33KV" nominalV="33.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04505279-c766-11e1-8775-005056c00008" name="Pinevlle" v="33.49497702924212" angle="13.683300615271909"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_047fc6e6-c766-11e1-8775-005056c00008" name="Pinevlle SM" energySource="THERMAL" minP="0.0" maxP="40.0" ratedS="50.0" voltageRegulatorOn="true" targetP="4.0" targetV="33.495" targetQ="0.0" bus="_04505279-c766-11e1-8775-005056c00008" connectableBus="_04505279-c766-11e1-8775-005056c00008" p="-7.8281213797189855" q="-15.914007921104409">
                <iidm:property name="CGMES.GeneratingUnit" value="_9a6bdb3c-346d-4426-8127-5f6cbf0150b2"/>
                <iidm:property name="CGMES.RegulatingControl" value="_98f667da-02d1-4a31-b826-44314a1fbbfe"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="45.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_045e3525-c766-11e1-8775-005056c00008" name="86-87" r="0.3079691875" x="2.25858593125" g="0.0" b="-0.0040863184" ratedU1="132.0" ratedU2="33.0" bus1="_04689561-c766-11e1-8775-005056c00008" connectableBus1="_04689561-c766-11e1-8775-005056c00008" voltageLevelId1="_0484f70a-c766-11e1-8775-005056c00008" bus2="_04505279-c766-11e1-8775-005056c00008" connectableBus2="_04505279-c766-11e1-8775-005056c00008" voltageLevelId2="_04555b88-c766-11e1-8775-005056c00008" p1="-7.7417780691848295" q1="-11.003756684263417" p2="7.828118615290361" q2="15.91395764882087">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="31" loadTapChangingCapabilities="false">
                <iidm:step r="-78.46097048774399" x="-78.46097048774399" g="364.2734712959033" b="364.2734712959033" rho="0.4641016"/>
                <iidm:step r="-76.77098544465856" x="-76.77098544465856" g="330.4960925559595" b="330.4960925559595" rho="0.48196488000000004"/>
                <iidm:step r="-75.01718104710143" x="-75.01718104710143" g="300.2750858041092" b="300.2750858041092" rho="0.49982816"/>
                <iidm:step r="-73.19955729507262" x="-73.19955729507262" g="273.1281647135425" b="273.1281647135425" rho="0.5176914400000001"/>
                <iidm:step r="-71.31811418857215" x="-71.31811418857215" g="248.65210975826625" b="248.65210975826625" rho="0.53555472"/>
                <iidm:step r="-69.37285172760001" x="-69.37285172760001" g="226.5077084898438" b="226.5077084898438" rho="0.553418"/>
                <iidm:step r="-67.36376991215616" x="-67.36376991215616" g="206.40793906293555" b="206.40793906293555" rho="0.57128128"/>
                <iidm:step r="-65.29086874224063" x="-65.29086874224063" g="188.10862264852744" b="188.10862264852744" rho="0.58914456"/>
                <iidm:step r="-63.15414821785343" x="-63.15414821785343" g="171.40097232995538" b="171.40097232995538" rho="0.6070078400000001"/>
                <iidm:step r="-60.953608338994556" x="-60.953608338994556" g="156.1056111616768" b="156.1056111616768" rho="0.62487112"/>
                <iidm:step r="-58.689249105664" x="-58.689249105664" g="142.0677374172608" b="142.0677374172608" rho="0.6427344"/>
                <iidm:step r="-56.36107051786177" x="-56.36107051786177" g="129.1531923140571" b="129.1531923140571" rho="0.66059768"/>
                <iidm:step r="-53.96907257558784" x="-53.96907257558784" g="117.24524269951107" b="117.24524269951107" rho="0.67846096"/>
                <iidm:step r="-51.51325527884223" x="-51.51325527884223" g="106.24193390397649" b="106.24193390397649" rho="0.69632424"/>
                <iidm:step r="-48.99361862762495" x="-48.99361862762495" g="96.05390013838502" b="96.05390013838502" rho="0.7141875200000001"/>
                <iidm:step r="-46.410162621936" x="-46.410162621936" g="86.60254423711527" b="86.60254423711527" rho="0.7320508"/>
                <iidm:step r="-43.762887261775354" x="-43.762887261775354" g="77.81851722275475" b="77.81851722275475" rho="0.7499140799999999"/>
                <iidm:step r="-41.05179254714304" x="-41.05179254714304" g="69.64044255285229" b="69.64044255285229" rho="0.76777736"/>
                <iidm:step r="-38.276878478039045" x="-38.276878478039045" g="62.01384106022605" b="62.01384106022605" rho="0.78564064"/>
                <iidm:step r="-35.438145054463355" x="-35.438145054463355" g="54.89022129918419" b="54.89022129918419" rho="0.80350392"/>
                <iidm:step r="-32.53559227641599" x="-32.53559227641599" g="48.2263068397802" b="48.2263068397802" rho="0.8213672000000001"/>
                <iidm:step r="-29.569220143896956" x="-29.569220143896956" g="41.9833774442222" b="41.9833774442222" rho="0.83923048"/>
                <iidm:step r="-26.53902865690624" x="-26.53902865690624" g="36.12670533984335" b="36.12670533984335" rho="0.85709376"/>
                <iidm:step r="-23.445017815443848" x="-23.445017815443848" g="30.6250712186483" b="30.6250712186483" rho="0.8749570400000001"/>
                <iidm:step r="-20.287187619509762" x="-20.287187619509762" g="25.45034733271443" b="25.45034733271443" rho="0.8928203200000001"/>
                <iidm:step r="-17.06553806910399" x="-17.06553806910399" g="20.57713726209933" b="20.57713726209933" rho="0.9106836"/>
                <iidm:step r="-13.780069164226571" x="-13.780069164226571" g="15.982463718828566" b="15.982463718828566" rho="0.92854688"/>
                <iidm:step r="-10.430780904877434" x="-10.430780904877434" g="11.64549720345327" b="11.64549720345327" rho="0.94641016"/>
                <iidm:step r="-7.017673291056637" x="-7.017673291056637" g="7.5473195169912355" b="7.5473195169912355" rho="0.96427344"/>
                <iidm:step r="-3.5407463227641656" x="-3.5407463227641656" g="3.670717103630028" b="3.670717103630028" rho="0.9821367199999999"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="3.604565677235838" x="3.604565677235838" g="-3.479157171958336" b="-3.479157171958336" rho="1.01786328"/>
                <iidm:step r="7.272950708943382" x="7.272950708943382" g="-6.779855183322592" b="-6.779855183322592" rho="1.03572656"/>
                <iidm:step r="11.005155095122543" x="11.005155095122543" g="-9.914093706451743" b="-9.914093706451743" rho="1.0535898399999999"/>
                <iidm:step r="14.801178835773431" x="14.801178835773431" g="-12.892880531259154" b="-12.892880531259154" rho="1.07145312"/>
                <iidm:step r="18.661021930895984" x="18.661021930895984" g="-15.726328348801433" b="-15.726328348801433" rho="1.0893164"/>
                <iidm:step r="22.584684380490238" x="22.584684380490238" g="-18.423740693731116" b="-18.423740693731116" rho="1.10717968"/>
                <iidm:step r="26.572166184556178" x="26.572166184556178" g="-20.993688411566747" b="-20.993688411566747" rho="1.12504296"/>
                <iidm:step r="30.62346734309378" x="30.62346734309378" g="-23.444077826121855" b="-23.444077826121855" rho="1.14290624"/>
                <iidm:step r="34.73858785610307" x="34.73858785610307" g="-25.78221162092249" b="-25.78221162092249" rho="1.16076952"/>
                <iidm:step r="38.91752772358399" x="38.91752772358399" g="-28.01484331122096" b="-28.01484331122096" rho="1.1786328"/>
                <iidm:step r="43.16028694553664" x="43.16028694553664" g="-30.148226066322692" b="-30.148226066322692" rho="1.19649608"/>
                <iidm:step r="47.466865521960955" x="47.466865521960955" g="-32.18815654211632" b="-32.18815654211632" rho="1.21435936"/>
                <iidm:step r="51.83726345285697" x="51.83726345285697" g="-34.140014298236885" b="-34.140014298236885" rho="1.23222264"/>
                <iidm:step r="56.27148073822465" x="56.27148073822465" g="-36.0087973009527" b="-36.0087973009527" rho="1.25008592"/>
                <iidm:step r="60.76951737806397" x="60.76951737806397" g="-37.799153949787" b="-37.799153949787" rho="1.2679491999999999"/>
                <iidm:step r="65.33137337237503" x="65.33137337237503" g="-39.51541201150582" b="-39.51541201150582" rho="1.28581248"/>
                <iidm:step r="69.95704872115776" x="69.95704872115776" g="-41.161604798123854" b="-41.161604798123854" rho="1.30367576"/>
                <iidm:step r="74.64654342441217" x="74.64654342441217" g="-42.74149488490709" b="-42.74149488490709" rho="1.32153904"/>
                <iidm:step r="79.39985748213824" x="79.39985748213824" g="-44.25859562906487" b="-44.25859562906487" rho="1.33940232"/>
                <iidm:step r="84.21699089433596" x="84.21699089433596" g="-45.716190719151165" b="-45.716190719151165" rho="1.3572655999999998"/>
                <iidm:step r="89.09794366100547" x="89.09794366100547" g="-47.11735195848069" b="-47.11735195848069" rho="1.37512888"/>
                <iidm:step r="94.04271578214653" x="94.04271578214653" g="-48.46495546255347" b="-48.46495546255347" rho="1.39299216"/>
                <iidm:step r="99.05130725775935" x="99.05130725775935" g="-49.76169643010378" b="-49.76169643010378" rho="1.41085544"/>
                <iidm:step r="104.12371808784383" x="104.12371808784383" g="-51.01010262954087" b="-51.01010262954087" rho="1.42871872"/>
                <iidm:step r="109.25994827240002" x="109.25994827240002" g="-52.21254672689349" b="-52.21254672689349" rho="1.446582"/>
                <iidm:step r="114.45999781142788" x="114.45999781142788" g="-53.371257567609966" b="-53.371257567609966" rho="1.46444528"/>
                <iidm:step r="119.72386670492732" x="119.72386670492732" g="-54.48833051245521" b="-54.48833051245521" rho="1.4823085599999999"/>
                <iidm:step r="125.05155495289854" x="125.05155495289854" g="-55.5657369170681" b="-55.5657369170681" rho="1.50017184"/>
                <iidm:step r="130.44306255534144" x="130.44306255534144" g="-56.60533283531382" b="-56.60533283531382" rho="1.51803512"/>
                <iidm:step r="135.898389512256" x="135.898389512256" g="-57.60886701822754" b="-57.60886701822754" rho="1.5358984"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_580d3b53-5508-4d8d-97cc-4ea463e0cdb9" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_a867e68a-58d1-49cb-955f-bb8e59cf2a11" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="8747.0">
                <iidm:temporaryLimit name="_1a7f23f9-e2c0-46a6-a93c-687f2209e33d" acceptableDuration="900" value="10059.0"/>
                <iidm:temporaryLimit name="_257d56c1-d70a-4a96-b85c-d928ade03ad4" acceptableDuration="60" value="12246.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_045beb3a-c766-11e1-8775-005056c00008" name="Minas Tirith" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048a9c58-c766-11e1-8775-005056c00008" name="MNT132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04555b87-c766-11e1-8775-005056c00008" name="NwCarlsl" v="120.64294715017581" angle="-41.67343120343025"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0447ee05-c766-11e1-8775-005056c00008" name="NwCarlsl NegG LD" loadType="UNDEFINED" p0="9.0" q0="0.0" bus="_04555b87-c766-11e1-8775-005056c00008" connectableBus="_04555b87-c766-11e1-8775-005056c00008" p="8.743030717206247" q="0.0"/>
            <iidm:load id="_047a48a8-c766-11e1-8775-005056c00008" name="NwCarlsl LD" loadType="UNDEFINED" p0="30.0" q0="12.0" bus="_04555b87-c766-11e1-8775-005056c00008" connectableBus="_04555b87-c766-11e1-8775-005056c00008" p="29.143435724020826" q="11.434409389743278"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047120e4-c766-11e1-8775-005056c00008" name="Bywater" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046c65f4-c766-11e1-8775-005056c00008" name="BYW132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046b7b91-c766-11e1-8775-005056c00008" name="Blaine" v="126.62275281769256" angle="1.159923334808824"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044ecbd1-c766-11e1-8775-005056c00008" name="Blaine LD" loadType="UNDEFINED" p0="2.0" q0="1.0" bus="_046b7b91-c766-11e1-8775-005056c00008" connectableBus="_046b7b91-c766-11e1-8775-005056c00008" p="2.000055280012644" q="1.0000460671016298"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0467f928-c766-11e1-8775-005056c00008" name="Tirion" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048bd4da-c766-11e1-8775-005056c00008" name="TIR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04667284-c766-11e1-8775-005056c00008" name="Sundial" v="133.155954166353" angle="6.0269389578299775"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046b7b95-c766-11e1-8775-005056c00008" name="Sundial LD" loadType="UNDEFINED" p0="15.0" q0="9.0" bus="_04667284-c766-11e1-8775-005056c00008" connectableBus="_04667284-c766-11e1-8775-005056c00008" p="14.991850310264232" q="8.99185178629652"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_048badc8-c766-11e1-8775-005056c00008" name="White Harbor" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0488c79a-c766-11e1-8775-005056c00008" name="WHI132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044a8618-c766-11e1-8775-005056c00008" name="Riversde" v="116.33079728664127" angle="-45.76660684929862"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045645e2-c766-11e1-8775-005056c00008" name="Riversde LD" loadType="UNDEFINED" p0="51.0" q0="27.0" bus="_044a8618-c766-11e1-8775-005056c00008" connectableBus="_044a8618-c766-11e1-8775-005056c00008" p="49.60325437441518" q="25.778862797852085"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045e8345-c766-11e1-8775-005056c00008" name="Nobottle" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04773b6a-c766-11e1-8775-005056c00008" name="NOB132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0461b794-c766-11e1-8775-005056c00008" name="Randolph" v="121.5561714049615" angle="-26.809006253589846"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04887973-c766-11e1-8775-005056c00008" name="Randolph LD" loadType="UNDEFINED" p0="10.0" q0="5.0" bus="_0461b794-c766-11e1-8775-005056c00008" connectableBus="_0461b794-c766-11e1-8775-005056c00008" p="9.840444955751048" q="4.867745884971876"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0452c37a-c766-11e1-8775-005056c00008" name="Formenos" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0478c204-c766-11e1-8775-005056c00008" name="FRM132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0467f927-c766-11e1-8775-005056c00008" name="WNwPhil2" v="126.62468856856844" angle="-11.767904829721019"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0477627b-c766-11e1-8775-005056c00008" name="WNwPhil2 LD" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="_0467f927-c766-11e1-8775-005056c00008" connectableBus="_0467f927-c766-11e1-8775-005056c00008" p="12.000905474928505" q="3.0003772907095385"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046b0666-c766-11e1-8775-005056c00008" name="Vinyamar" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04479fe8-c766-11e1-8775-005056c00008" name="VIN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044ef2e3-c766-11e1-8775-005056c00008" name="Cloverdl" v="126.73762325846704" angle="1.8384165734212252"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0476781a-c766-11e1-8775-005056c00008" name="Cloverdl LD" loadType="UNDEFINED" p0="43.0" q0="16.0" bus="_044ef2e3-c766-11e1-8775-005056c00008" connectableBus="_044ef2e3-c766-11e1-8775-005056c00008" p="43.00167988872829" q="16.001041805025967"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046dec9b-c766-11e1-8775-005056c00008" name="Aldburg" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0483977a-c766-11e1-8775-005056c00008" name="ALD132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046783f5-c766-11e1-8775-005056c00008" name="Hancock" v="128.11664499249736" angle="3.2321536294938706"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046b0665-c766-11e1-8775-005056c00008" name="Hancock LD" loadType="UNDEFINED" p0="38.0" q0="25.0" bus="_046783f5-c766-11e1-8775-005056c00008" connectableBus="_046783f5-c766-11e1-8775-005056c00008" p="38.00057209141108" q="25.00062729636187"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04865696-c766-11e1-8775-005056c00008" name="Scary" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04544a15-c766-11e1-8775-005056c00008" name="SCA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047c4478-c766-11e1-8775-005056c00008" name="WMVernon" v="125.14911709962622" angle="-17.79676689716372"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044bbe92-c766-11e1-8775-005056c00008" name="WMVernon LD" loadType="UNDEFINED" p0="16.0" q0="8.0" bus="_047c4478-c766-11e1-8775-005056c00008" connectableBus="_047c4478-c766-11e1-8775-005056c00008" p="15.829155895638575" q="7.858137247418777"/>
            <iidm:shunt id="_047825c8-c766-11e1-8775-005056c00008" name="WMVernon SC" sectionCount="5" voltageRegulatorOn="true" targetV="130.212" targetDeadband="1.0" bus="_047c4478-c766-11e1-8775-005056c00008" connectableBus="_047c4478-c766-11e1-8775-005056c00008" q="-8.99016106720836">
                <iidm:property name="CGMES.RegulatingControl" value="_2a6c1dcd-201b-4911-83b2-c16acc50a0f4"/>
                <iidm:shuntLinearModel bPerSection="1.148E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046030f9-c766-11e1-8775-005056c00008" name="Winterfell" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044f4102-c766-11e1-8775-005056c00008" name="WIN220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047ba832-c766-11e1-8775-005056c00008" name="Breed" v="0.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_045868c0-c766-11e1-8775-005056c00008" name="Breed SM" energySource="THERMAL" minP="300.0" maxP="600.0" ratedS="750.0" voltageRegulatorOn="true" targetP="450.0" targetV="230.999985" targetQ="0.0" connectableBus="_047ba832-c766-11e1-8775-005056c00008" p="-0.0" q="-0.0">
                <iidm:property name="CGMES.GeneratingUnit" value="_f26d4eb3-ebdb-4025-8080-f856ce656b42"/>
                <iidm:property name="CGMES.RegulatingControl" value="_7566f2a7-61eb-42fe-a59a-8276257fdbc6"/>
                <iidm:minMaxReactiveLimits minQ="-225.0" maxQ="640.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04703680-c766-11e1-8775-005056c00008" name="Brithombar" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04542300-c766-11e1-8775-005056c00008" name="BRI132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046a4314-c766-11e1-8775-005056c00008" name="Newcmrst" v="127.68409310479548" angle="-11.146052411613312"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044d1e22-c766-11e1-8775-005056c00008" name="Newcmrst LD" loadType="UNDEFINED" p0="17.0" q0="8.0" bus="_046a4314-c766-11e1-8775-005056c00008" connectableBus="_046a4314-c766-11e1-8775-005056c00008" p="17.00193679012256" q="8.00151910876369"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0480b149-c766-11e1-8775-005056c00008" name="Nindamos" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04728079-c766-11e1-8775-005056c00008" name="NIN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04689567-c766-11e1-8775-005056c00008" name="TannrsCk1" v="138.59999262181222" angle="-14.067214583037394"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_045ab2b0-c766-11e1-8775-005056c00008" name="TannrsCk SM" energySource="THERMAL" minP="100.0" maxP="400.0" ratedS="500.0" voltageRegulatorOn="true" targetP="220.0" targetV="138.599991" targetQ="0.0" bus="_04689567-c766-11e1-8775-005056c00008" connectableBus="_04689567-c766-11e1-8775-005056c00008" p="-258.2812137971898" q="-98.65688982039362">
                <iidm:property name="CGMES.GeneratingUnit" value="_56975783-9739-40fc-8ec1-e1de8cb06c9a"/>
                <iidm:property name="CGMES.RegulatingControl" value="_b8449cd9-5a17-497e-bf04-70f728b0f9f2"/>
                <iidm:minMaxReactiveLimits minQ="-150.0" maxQ="450.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_044f8f2a-c766-11e1-8775-005056c00008" name="NIN220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0455a9a6-c766-11e1-8775-005056c00008" name="TannrsCk2" v="223.30000475245413" angle="-13.121769613592868"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_0483224a-c766-11e1-8775-005056c00008" name="TannrsCk SM" energySource="THERMAL" minP="100.0" maxP="400.0" ratedS="500.0" voltageRegulatorOn="true" targetP="314.0" targetV="223.3" targetQ="0.0" bus="_0455a9a6-c766-11e1-8775-005056c00008" connectableBus="_0455a9a6-c766-11e1-8775-005056c00008" p="-352.2812137971898" q="-119.52180419806855">
                <iidm:property name="CGMES.GeneratingUnit" value="_05df66ba-3f64-40cb-8b18-c66d26c4e2c1"/>
                <iidm:property name="CGMES.RegulatingControl" value="_c1d29442-5f57-41d1-bb60-4b74b4994c20"/>
                <iidm:minMaxReactiveLimits minQ="-150.0" maxQ="450.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_045b7604-c766-11e1-8775-005056c00008" name="26-25" r="0.0" x="6.6559680000000006" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_0455a9a6-c766-11e1-8775-005056c00008" connectableBus1="_0455a9a6-c766-11e1-8775-005056c00008" voltageLevelId1="_044f8f2a-c766-11e1-8775-005056c00008" bus2="_04689567-c766-11e1-8775-005056c00008" connectableBus2="_04689567-c766-11e1-8775-005056c00008" voltageLevelId2="_04728079-c766-11e1-8775-005056c00008" p1="47.952875468616725" q1="20.577649606381055" p2="-47.95287546861671" q2="-19.647166999502076">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041666688368056"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384430473377"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259258916323744"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8928570950255128"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_ac81f7ca-04be-4b10-838b-fd5171e1b0f7" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_2a113652-9eee-4aa3-8fc5-b6ebccfafda5" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_f357d7c9-5bbd-4c6b-960a-7384577353db" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_42b6b196-1272-48c6-a627-914c00e3fe3e" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_04553470-c766-11e1-8775-005056c00008" name="Haysend" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0471bd23-c766-11e1-8775-005056c00008" name="HAY132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044a8615-c766-11e1-8775-005056c00008" name="Sporn1" v="136.61999397165047" angle="4.399700241447532"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_048aea70-c766-11e1-8775-005056c00008" name="Sporn SM" energySource="THERMAL" minP="400.0" maxP="800.0" ratedS="1000.0" voltageRegulatorOn="true" targetP="513.437439" targetV="136.62" targetQ="-62.1325531" bus="_044a8615-c766-11e1-8775-005056c00008" connectableBus="_044a8615-c766-11e1-8775-005056c00008" p="-589.9998665943797" q="23.493131068349022">
                <iidm:property name="CGMES.GeneratingUnit" value="_27799004-aa1e-4889-ba95-ee6fdae64895"/>
                <iidm:property name="CGMES.RegulatingControl" value="_827a9c80-183d-4e33-9e73-ef0aab3dfb13"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="850.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_0449e9d2-c766-11e1-8775-005056c00008" name="HAY220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044aad28-c766-11e1-8775-005056c00008" name="Sporn2" v="219.7020069945242" angle="1.260535702280857"/>
            </iidm:busBreakerTopology>
            <iidm:danglingLine id="_0482fb33-c766-11e1-8775-005056c00008" name="68-116" p0="184.0" q0="0.0" r="0.16456" x="1.9602" g="0.0" b="3.38843E-4" ucteXnodeCode="XWE_BR21" bus="_044aad28-c766-11e1-8775-005056c00008" connectableBus="_044aad28-c766-11e1-8775-005056c00008" p="184.11556867523248" q="-14.978908722603398">
                <iidm:currentLimits permanentLimit="1000.0">
                    <iidm:temporaryLimit name="_7c27ab8a-8043-4a55-851d-72adb14d9f4d" acceptableDuration="900" value="1150.0"/>
                    <iidm:temporaryLimit name="_f4458b8d-a0e1-4adc-977f-14a07b3c44e9" acceptableDuration="60" value="1400.0"/>
                </iidm:currentLimits>
            </iidm:danglingLine>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_044f6815-c766-11e1-8775-005056c00008" name="68-69" r="0.0" x="6.44688" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_044aad28-c766-11e1-8775-005056c00008" connectableBus1="_044aad28-c766-11e1-8775-005056c00008" voltageLevelId1="_0449e9d2-c766-11e1-8775-005056c00008" bus2="_044a8615-c766-11e1-8775-005056c00008" connectableBus2="_044a8615-c766-11e1-8775-005056c00008" voltageLevelId2="_0471bd23-c766-11e1-8775-005056c00008" p1="-163.61099533021329" q1="99.94575513905339" p2="163.6109953302133" q2="-88.02371095958505">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.06951871657754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9389671361502347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8849557522123894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8368200836820083"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7936507936507936"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7547169811320755"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_836577b9-5365-40b9-8bb1-0c635896faab" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_4ff8ded8-043c-467c-9730-a5f583b4631d" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_10213be6-3bb3-4f54-9d8e-67a412744ad4" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_5e63ebf0-b379-4249-91a8-f8f8c88302e7" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_046fe861-c766-11e1-8775-005056c00008" name="Bree" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046bf0c5-c766-11e1-8775-005056c00008" name="BRE132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044b9787-c766-11e1-8775-005056c00008" name="Natrium" v="131.71670969669526" angle="-3.562822839837537"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04547126-c766-11e1-8775-005056c00008" name="Natrium LD" loadType="UNDEFINED" p0="77.0" q0="14.0" bus="_044b9787-c766-11e1-8775-005056c00008" connectableBus="_044b9787-c766-11e1-8775-005056c00008" p="77.00181412651837" q="14.000549739625859"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047fedfa-c766-11e1-8775-005056c00008" name="Mithlond" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0485e169-c766-11e1-8775-005056c00008" name="MIT132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0480d858-c766-11e1-8775-005056c00008" name="Sterling" v="119.1048369438351" angle="-30.155909161767063"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045d4ac9-c766-11e1-8775-005056c00008" name="Sterling LD" loadType="UNDEFINED" p0="31.0" q0="17.0" bus="_0480d858-c766-11e1-8775-005056c00008" connectableBus="_0480d858-c766-11e1-8775-005056c00008" p="30.224720154730978" q="16.29733448836105"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0460f447-c766-11e1-8775-005056c00008" name="Pincup" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045ed163-c766-11e1-8775-005056c00008" name="PIN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045c8773-c766-11e1-8775-005056c00008" name="Switchbk" v="130.22739307903325" angle="9.242556289010555"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0466246a-c766-11e1-8775-005056c00008" name="Switchbk LD" loadType="UNDEFINED" p0="30.0" q0="16.0" bus="_045c8773-c766-11e1-8775-005056c00008" connectableBus="_045c8773-c766-11e1-8775-005056c00008" p="29.97514689849561" q="15.977914455290183"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0471e439-c766-11e1-8775-005056c00008" name="Casterly Rock" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04773b62-c766-11e1-8775-005056c00008" name="CAS132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044b7076-c766-11e1-8775-005056c00008" name="Bradley" v="135.05538156856332" angle="6.021802068730242"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046adf5a-c766-11e1-8775-005056c00008" name="Bradley LD" loadType="UNDEFINED" p0="34.0" q0="8.0" bus="_044b7076-c766-11e1-8775-005056c00008" connectableBus="_044b7076-c766-11e1-8775-005056c00008" p="33.99693273549096" q="7.998797187344418"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047cb9a6-c766-11e1-8775-005056c00008" name="Lannisport" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04819ba0-c766-11e1-8775-005056c00008" name="LAN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046c8d0b-c766-11e1-8775-005056c00008" name="Mullin" v="122.0272179664012" angle="-30.718823901464404"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047a48a2-c766-11e1-8775-005056c00008" name="Mullin LD" loadType="UNDEFINED" p0="17.0" q0="7.0" bus="_046c8d0b-c766-11e1-8775-005056c00008" connectableBus="_046c8d0b-c766-11e1-8775-005056c00008" p="16.782668938949843" q="6.851487720870139"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0449c2c6-c766-11e1-8775-005056c00008" name="Armenelos" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04765109-c766-11e1-8775-005056c00008" name="ARM132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0468bc75-c766-11e1-8775-005056c00008" name="Glen Lyn" v="134.24391429641338" angle="9.222765555202537"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_044cd00a-c766-11e1-8775-005056c00008" name="Glen Lyn SM" energySource="THERMAL" minP="200.0" maxP="400.0" ratedS="500.0" voltageRegulatorOn="true" targetP="252.0" targetV="134.243988" targetQ="0.0" bus="_0468bc75-c766-11e1-8775-005056c00008" connectableBus="_0468bc75-c766-11e1-8775-005056c00008" p="-290.2812137971898" q="-82.90651686434876">
                <iidm:property name="CGMES.GeneratingUnit" value="_e54b499b-436c-4b89-9803-b1d75e2fa364"/>
                <iidm:property name="CGMES.RegulatingControl" value="_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5"/>
                <iidm:minMaxReactiveLimits minQ="-150.0" maxQ="450.0"/>
            </iidm:generator>
            <iidm:load id="_04566cf5-c766-11e1-8775-005056c00008" name="Glen Lyn LD" loadType="UNDEFINED" p0="37.0" q0="18.0" bus="_0468bc75-c766-11e1-8775-005056c00008" connectableBus="_0468bc75-c766-11e1-8775-005056c00008" p="36.99996952900047" q="17.999975293790943"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0474f171-c766-11e1-8775-005056c00008" name="Erebor" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044f6818-c766-11e1-8775-005056c00008" name="ERB132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046b066a-c766-11e1-8775-005056c00008" name="Kankakee" v="119.9801119073747" angle="-43.33761828245046"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044ea4c0-c766-11e1-8775-005056c00008" name="Kankakee LD" loadType="UNDEFINED" p0="52.0" q0="22.0" bus="_046b066a-c766-11e1-8775-005056c00008" connectableBus="_046b066a-c766-11e1-8775-005056c00008" p="50.62939124914415" q="21.042061428374943"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045fe2d2-c766-11e1-8775-005056c00008" name="Ollivanders" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0465611a-c766-11e1-8775-005056c00008" name="OLL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04876809-c766-11e1-8775-005056c00008" name="Roanoke" v="127.42155997162183" angle="2.13776781397367"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0484cffb-c766-11e1-8775-005056c00008" name="Roanoke LD" loadType="UNDEFINED" p0="31.0" q0="26.0" bus="_04876809-c766-11e1-8775-005056c00008" connectableBus="_04876809-c766-11e1-8775-005056c00008" p="31.000379466257293" q="26.00053043886808"/>
            <iidm:shunt id="_0489d903-c766-11e1-8775-005056c00008" name="Roanoke SC" sectionCount="5" voltageRegulatorOn="true" targetV="127.423" targetDeadband="1.0" bus="_04876809-c766-11e1-8775-005056c00008" connectableBus="_04876809-c766-11e1-8775-005056c00008" q="-18.639219529550658">
                <iidm:property name="CGMES.RegulatingControl" value="_5be38d1a-9d01-42d8-b8bb-e9a26cfbcf1a"/>
                <iidm:shuntLinearModel bPerSection="2.296E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046cdb28-c766-11e1-8775-005056c00008" name="Pelargir" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048719e8-c766-11e1-8775-005056c00008" name="PEL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04577e63-c766-11e1-8775-005056c00008" name="Howard" v="116.11957020438109" angle="-25.238174364869757"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047a219a-c766-11e1-8775-005056c00008" name="Howard LD" loadType="UNDEFINED" p0="37.0" q0="23.0" bus="_04577e63-c766-11e1-8775-005056c00008" connectableBus="_04577e63-c766-11e1-8775-005056c00008" p="36.31493993869092" q="22.29464251087486"/>
            <iidm:load id="_04488a49-c766-11e1-8775-005056c00008" name="Howard NegG LD" loadType="UNDEFINED" p0="59.0" q0="0.0" bus="_04577e63-c766-11e1-8775-005056c00008" connectableBus="_04577e63-c766-11e1-8775-005056c00008" p="57.9076069292639" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_044e56a1-c766-11e1-8775-005056c00008" name="Crickhollow" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048a272b-c766-11e1-8775-005056c00008" name="CRI220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0453d4e3-c766-11e1-8775-005056c00008" name="Kanawha" v="218.77047305093572" angle="3.095298842011057"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_046efe09-c766-11e1-8775-005056c00008" name="CRI132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04898ae9-c766-11e1-8775-005056c00008" name="CabinCrk" v="137.2799773993816" angle="6.060745189486544"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_045868c1-c766-11e1-8775-005056c00008" name="CabinCrk SM" energySource="THERMAL" minP="300.0" maxP="600.0" ratedS="750.0" voltageRegulatorOn="true" targetP="477.0" targetV="137.28" targetQ="0.0" bus="_04898ae9-c766-11e1-8775-005056c00008" connectableBus="_04898ae9-c766-11e1-8775-005056c00008" p="-534.4218206957847" q="-151.54178266279553">
                <iidm:property name="CGMES.GeneratingUnit" value="_a6ec9760-88da-48df-a23f-7877e7c85ccd"/>
                <iidm:property name="CGMES.RegulatingControl" value="_e6131af8-c298-413b-84e3-4e21c3b6b06f"/>
                <iidm:minMaxReactiveLimits minQ="-225.0" maxQ="640.0"/>
            </iidm:generator>
            <iidm:load id="_04747c44-c766-11e1-8775-005056c00008" name="CabinCrk LD" loadType="UNDEFINED" p0="130.0" q0="26.0" bus="_04898ae9-c766-11e1-8775-005056c00008" connectableBus="_04898ae9-c766-11e1-8775-005056c00008" p="129.9999678968502" q="25.999989298950943"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_0488c79b-c766-11e1-8775-005056c00008" name="81-80" r="0.0" x="6.44688" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_0453d4e3-c766-11e1-8775-005056c00008" connectableBus1="_0453d4e3-c766-11e1-8775-005056c00008" voltageLevelId1="_048a272b-c766-11e1-8775-005056c00008" bus2="_04898ae9-c766-11e1-8775-005056c00008" connectableBus2="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId2="_046efe09-c766-11e1-8775-005056c00008" p1="-154.65340402139012" q1="71.67192238512553" p2="154.65340402139006" q2="-62.16791211039072">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.06951871657754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9389671361502347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8849557522123894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8368200836820083"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7936507936507936"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7547169811320755"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7194244604316546"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6872852233676976"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6578947368421053"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6309148264984227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6060606060606061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5830903790087463"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5617977528089888"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5420054200542006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5235602094240838"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5063291139240506"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_6ff12a17-7104-4420-bfdb-5621035eb4e5" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_f5010321-8804-4359-911d-7b7843d02753" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_b5d2a008-83c2-47a3-a978-283e6b8b2167" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_1a134158-4b67-4406-be2d-303158bd41c4" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_0478c205-c766-11e1-8775-005056c00008" name="Harlond" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044778d3-c766-11e1-8775-005056c00008" name="HRL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044b7072-c766-11e1-8775-005056c00008" name="Zanesvll" v="134.7025045181331" angle="-8.03307848145053"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04524e4a-c766-11e1-8775-005056c00008" name="Zanesvll LD" loadType="UNDEFINED" p0="20.0" q0="11.0" bus="_044b7072-c766-11e1-8775-005056c00008" connectableBus="_044b7072-c766-11e1-8775-005056c00008" p="19.99930380373661" q="10.999361827496895"/>
            <iidm:shunt id="_048b5fa9-c766-11e1-8775-005056c00008" name="Zanesvll SC" sectionCount="5" voltageRegulatorOn="true" targetV="134.723" targetDeadband="1.0" bus="_044b7072-c766-11e1-8775-005056c00008" connectableBus="_044b7072-c766-11e1-8775-005056c00008" q="-15.622642426897057">
                <iidm:property name="CGMES.RegulatingControl" value="_99c6c4ad-5247-4058-96d4-ee8495103e85"/>
                <iidm:shuntLinearModel bPerSection="1.722E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04670ec0-c766-11e1-8775-005056c00008" name="Stock" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04789af0-c766-11e1-8775-005056c00008" name="STK132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04667289-c766-11e1-8775-005056c00008" name="Tazewell" v="129.69824298382102" angle="12.138451476198549"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044ca8f2-c766-11e1-8775-005056c00008" name="Tazewell LD" loadType="UNDEFINED" p0="12.0" q0="7.0" bus="_04667289-c766-11e1-8775-005056c00008" connectableBus="_04667289-c766-11e1-8775-005056c00008" p="11.989735865299265" q="6.990023825589314"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04675ce0-c766-11e1-8775-005056c00008" name="Stormlands" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046bf0c7-c766-11e1-8775-005056c00008" name="STO132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04778983-c766-11e1-8775-005056c00008" name="NwLibrty" v="115.45827317355742" angle="-30.64130465075456"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04778989-c766-11e1-8775-005056c00008" name="NwLibrty LD" loadType="UNDEFINED" p0="27.0" q0="11.0" bus="_04778983-c766-11e1-8775-005056c00008" connectableBus="_04778983-c766-11e1-8775-005056c00008" p="26.344776579777463" q="10.558703906039394"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_044e7db2-c766-11e1-8775-005056c00008" name="Crownlands" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04784cd1-c766-11e1-8775-005056c00008" name="CRO132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0482d420-c766-11e1-8775-005056c00008" name="Danville" v="122.60649189883065" angle="-2.4766235701497754"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0463da70-c766-11e1-8775-005056c00008" name="Danville LD" loadType="UNDEFINED" p0="25.0" q0="13.0" bus="_0482d420-c766-11e1-8775-005056c00008" connectableBus="_0482d420-c766-11e1-8775-005056c00008" p="25.000613296534567" q="13.000531528009695"/>
            <iidm:load id="_0448b150-c766-11e1-8775-005056c00008" name="Danville NegG LD" loadType="UNDEFINED" p0="43.0" q0="0.0" bus="_0482d420-c766-11e1-8775-005056c00008" connectableBus="_0482d420-c766-11e1-8775-005056c00008" p="43.001054870039454" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0455a9aa-c766-11e1-8775-005056c00008" name="Hobbiton" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0470f9d2-c766-11e1-8775-005056c00008" name="HOB132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047a96c0-c766-11e1-8775-005056c00008" name="Fremont" v="130.07567255802866" angle="18.104474443202097"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045cae82-c766-11e1-8775-005056c00008" name="Fremont LD" loadType="UNDEFINED" p0="48.0" q0="10.0" bus="_047a96c0-c766-11e1-8775-005056c00008" connectableBus="_047a96c0-c766-11e1-8775-005056c00008" p="47.97521719059536" q="9.991396338900016"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0452ea87-c766-11e1-8775-005056c00008" name="Goblin Town" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04703689-c766-11e1-8775-005056c00008" name="GOB132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04719616-c766-11e1-8775-005056c00008" name="Turner" v="131.95418408383966" angle="3.3832808521609103"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0448d863-c766-11e1-8775-005056c00008" name="Turner LD" loadType="UNDEFINED" p0="61.0" q0="28.0" bus="_04719616-c766-11e1-8775-005056c00008" connectableBus="_04719616-c766-11e1-8775-005056c00008" p="60.94224385016748" q="27.955828913930986"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0463da79-c766-11e1-8775-005056c00008" name="Rohan" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04588fd5-c766-11e1-8775-005056c00008" name="ROH132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04885267-c766-11e1-8775-005056c00008" name="Grant" v="121.71042326665516" angle="-32.35337220479032"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047d7cf6-c766-11e1-8775-005056c00008" name="Grant LD" loadType="UNDEFINED" p0="24.0" q0="4.0" bus="_04885267-c766-11e1-8775-005056c00008" connectableBus="_04885267-c766-11e1-8775-005056c00008" p="23.664089898283887" q="3.9071276410957014"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046eafe6-c766-11e1-8775-005056c00008" name="Andúnië" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047d07c9-c766-11e1-8775-005056c00008" name="AND220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045163e5-c766-11e1-8775-005056c00008" name="Olive1" v="197.42506956966585" angle="-37.49530610184989"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04867dab-c766-11e1-8775-005056c00008" name="Olive NegG LD" loadType="UNDEFINED" p0="28.0" q0="0.0" bus="_045163e5-c766-11e1-8775-005056c00008" connectableBus="_045163e5-c766-11e1-8775-005056c00008" p="27.102277010302622" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_044be5a3-c766-11e1-8775-005056c00008" name="AND132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047147f0-c766-11e1-8775-005056c00008" name="Olive2" v="120.88117683876318" angle="-41.31654809809004"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="_0447c6f6-c766-11e1-8775-005056c00008" name="Olive SC" sectionCount="5" voltageRegulatorOn="true" targetV="133.676" targetDeadband="1.0" bus="_047147f0-c766-11e1-8775-005056c00008" connectableBus="_047147f0-c766-11e1-8775-005056c00008" q="-33.54974646637028">
                <iidm:property name="CGMES.RegulatingControl" value="_c701959a-91c1-4a35-9a37-71fb790426ca"/>
                <iidm:shuntLinearModel bPerSection="4.592E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_04575750-c766-11e1-8775-005056c00008" name="8-5" r="0.0" x="4.652208" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_045163e5-c766-11e1-8775-005056c00008" connectableBus1="_045163e5-c766-11e1-8775-005056c00008" voltageLevelId1="_047d07c9-c766-11e1-8775-005056c00008" bus2="_047147f0-c766-11e1-8775-005056c00008" connectableBus2="_047147f0-c766-11e1-8775-005056c00008" voltageLevelId2="_044be5a3-c766-11e1-8775-005056c00008" p1="208.24605193314065" q1="-9.13825952871733" p2="-208.24605193314073" q2="23.115245647141013">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0152284160890517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9852216845834649"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9708738052596856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569378265149614"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962620149532"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9302326014061675"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174312431613528"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049774328944981"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_61e544bc-df04-4b97-8a18-5a8f66ae2ab7" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_4109402d-315d-4c0e-8d0e-a7a277ad5608" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_7d97fc29-56b8-4cd3-924e-aa67d27306c8" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_23406b6a-ccc0-4233-a063-caf8238c5a4e" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_045ab2b7-c766-11e1-8775-005056c00008" name="Michel Delving" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046ed6f7-c766-11e1-8775-005056c00008" name="MIC132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0485ba50-c766-11e1-8775-005056c00008" name="Wythe" v="130.75664898064628" angle="11.215021764378871"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047b0bf0-c766-11e1-8775-005056c00008" name="Wythe LD" loadType="UNDEFINED" p0="22.0" q0="15.0" bus="_0485ba50-c766-11e1-8775-005056c00008" connectableBus="_0485ba50-c766-11e1-8775-005056c00008" p="21.99258409631732" q="14.991573783654106"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_044c0cba-c766-11e1-8775-005056c00008" name="Calembel" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04817490-c766-11e1-8775-005056c00008" name="CAL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045ef874-c766-11e1-8775-005056c00008" name="WestLima" v="119.17856496262954" angle="-30.158302199177292"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0458ddf5-c766-11e1-8775-005056c00008" name="WestLima LD" loadType="UNDEFINED" p0="33.0" q0="9.0" bus="_045ef874-c766-11e1-8775-005056c00008" connectableBus="_045ef874-c766-11e1-8775-005056c00008" p="32.17532624636995" q="8.628279566069006"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_048481d3-c766-11e1-8775-005056c00008" name="Riverlands" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04664b7a-c766-11e1-8775-005056c00008" name="RVR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045f1f84-c766-11e1-8775-005056c00008" name="BeaverCk" v="129.66661940901975" angle="14.02592818262525"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044b2257-c766-11e1-8775-005056c00008" name="BeaverCk LD" loadType="UNDEFINED" p0="24.0" q0="15.0" bus="_045f1f84-c766-11e1-8775-005056c00008" connectableBus="_045f1f84-c766-11e1-8775-005056c00008" p="23.981945270816325" q="14.981197706876086"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0466e7ba-c766-11e1-8775-005056c00008" name="Standelf" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047b8123-c766-11e1-8775-005056c00008" name="STA220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046c3ee8-c766-11e1-8775-005056c00008" name="Sorenson2" v="198.41496015935726" angle="-28.975746707447257"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_047bcf46-c766-11e1-8775-005056c00008" name="STN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0476c631-c766-11e1-8775-005056c00008" name="Sorenson1" v="120.49395421022527" angle="-33.975048549592984"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045dbff4-c766-11e1-8775-005056c00008" name="Sorenson LD" loadType="UNDEFINED" p0="11.0" q0="3.0" bus="_0476c631-c766-11e1-8775-005056c00008" connectableBus="_0476c631-c766-11e1-8775-005056c00008" p="10.74174659519344" q="2.8835331655731165"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_047120e9-c766-11e1-8775-005056c00008" name="30-17" r="0.0" x="6.76051254" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_046c3ee8-c766-11e1-8775-005056c00008" connectableBus1="_046c3ee8-c766-11e1-8775-005056c00008" voltageLevelId1="_047b8123-c766-11e1-8775-005056c00008" bus2="_0476c631-c766-11e1-8775-005056c00008" connectableBus2="_0476c631-c766-11e1-8775-005056c00008" voltageLevelId2="_047bcf46-c766-11e1-8775-005056c00008" p1="192.60856314350133" q1="72.89191093982134" p2="-192.60856314350153" q2="-54.24734759813945">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041666688368056"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384430473377"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259258916323744"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_d161a693-b7ea-488b-a945-b567ee43f412" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_f7fdb434-5e1f-4292-9849-2542cf0f4c3d" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_c65fcaa8-aacd-4104-90bc-ba8b3185073e" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_f62f2fc6-4b6c-4571-a8c5-40d6a89ac703" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_04642898-c766-11e1-8775-005056c00008" name="Rómenna" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0457f394-c766-11e1-8775-005056c00008" name="RÓM132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0454e653-c766-11e1-8775-005056c00008" name="Philo" v="135.30000025966197" angle="-6.891218710174208"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_04859346-c766-11e1-8775-005056c00008" name="Philo SM" energySource="THERMAL" minP="100.0" maxP="400.0" ratedS="500.0" voltageRegulatorOn="true" targetP="204.0" targetV="135.3" targetQ="0.0" bus="_0454e653-c766-11e1-8775-005056c00008" connectableBus="_0454e653-c766-11e1-8775-005056c00008" p="-242.28121379718982" q="-204.29680038347843">
                <iidm:property name="CGMES.GeneratingUnit" value="_e3753d6d-b894-4cce-b6fa-307c50dc107f"/>
                <iidm:property name="CGMES.RegulatingControl" value="_dff93c01-9c84-4c1f-8529-66c054ed9e37"/>
                <iidm:minMaxReactiveLimits minQ="-150.0" maxQ="450.0"/>
            </iidm:generator>
            <iidm:load id="_045163e2-c766-11e1-8775-005056c00008" name="Philo LD" loadType="UNDEFINED" p0="87.0" q0="30.0" bus="_0454e653-c766-11e1-8775-005056c00008" connectableBus="_0454e653-c766-11e1-8775-005056c00008" p="87.00000025045" q="30.000000143936784"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04828600-c766-11e1-8775-005056c00008" name="Ost-in-Edhil" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047b0bf4-c766-11e1-8775-005056c00008" name="OST132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04716f02-c766-11e1-8775-005056c00008" name="BetsyLne" v="128.71270758364122" angle="11.8755721390819"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04524e46-c766-11e1-8775-005056c00008" name="BetsyLne LD" loadType="UNDEFINED" p0="11.0" q0="7.0" bus="_04716f02-c766-11e1-8775-005056c00008" connectableBus="_04716f02-c766-11e1-8775-005056c00008" p="10.987403255728784" q="6.9866449171740035"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045fe2d1-c766-11e1-8775-005056c00008" name="Oldtown" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046205b3-c766-11e1-8775-005056c00008" name="OLD132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0483be8a-c766-11e1-8775-005056c00008" name="Reusens" v="124.76194976911434" angle="-0.8529558532932973"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04566cf3-c766-11e1-8775-005056c00008" name="Reusens NegG LD" loadType="UNDEFINED" p0="22.0" q0="0.0" bus="_0483be8a-c766-11e1-8775-005056c00008" connectableBus="_0483be8a-c766-11e1-8775-005056c00008" p="20.37092534463341" q="0.0"/>
            <iidm:load id="_0482fb36-c766-11e1-8775-005056c00008" name="Reusens LD" loadType="UNDEFINED" p0="32.0" q0="12.0" bus="_0483be8a-c766-11e1-8775-005056c00008" connectableBus="_0483be8a-c766-11e1-8775-005056c00008" p="29.63043686492132" q="12.000544888770182"/>
            <iidm:shunt id="_04558293-c766-11e1-8775-005056c00008" name="Reusens SC" sectionCount="5" voltageRegulatorOn="true" targetV="124.763" targetDeadband="1.0" bus="_0483be8a-c766-11e1-8775-005056c00008" connectableBus="_0483be8a-c766-11e1-8775-005056c00008" q="-5.354547173905707">
                <iidm:property name="CGMES.RegulatingControl" value="_99303cd3-6b53-4ee2-a5ce-fe8d5feeb304"/>
                <iidm:shuntLinearModel bPerSection="6.88E-5" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0453fbf4-c766-11e1-8775-005056c00008" name="Grey Havens" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047d07c3-c766-11e1-8775-005056c00008" name="GRE132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_048433b2-c766-11e1-8775-005056c00008" name="Holston" v="126.41049521985148" angle="16.44681417268952"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045c8777-c766-11e1-8775-005056c00008" name="Holston NegG LD" loadType="UNDEFINED" p0="85.0" q0="0.0" bus="_048433b2-c766-11e1-8775-005056c00008" connectableBus="_048433b2-c766-11e1-8775-005056c00008" p="84.98403441851818" q="0.0"/>
            <iidm:load id="_0451d918-c766-11e1-8775-005056c00008" name="Holston LD" loadType="UNDEFINED" p0="78.0" q0="42.0" bus="_048433b2-c766-11e1-8775-005056c00008" connectableBus="_048433b2-c766-11e1-8775-005056c00008" p="77.9853492311108" q="41.986852697296776"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04745531-c766-11e1-8775-005056c00008" name="Edhellond" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048740f7-c766-11e1-8775-005056c00008" name="EDH132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04716f04-c766-11e1-8775-005056c00008" name="SthPoint" v="125.58896638295799" angle="-3.1807229888615005"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04742e27-c766-11e1-8775-005056c00008" name="SthPoint LD" loadType="UNDEFINED" p0="47.0" q0="11.0" bus="_04716f04-c766-11e1-8775-005056c00008" connectableBus="_04716f04-c766-11e1-8775-005056c00008" p="46.827741421061035" q="10.932889059993945"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0476ed45-c766-11e1-8775-005056c00008" name="Forlond" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04481510-c766-11e1-8775-005056c00008" name="FRL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0447ee09-c766-11e1-8775-005056c00008" name="CapitlHl" v="132.6540281894616" angle="3.528467007497728"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04716f06-c766-11e1-8775-005056c00008" name="CapitlHl LD" loadType="UNDEFINED" p0="39.0" q0="32.0" bus="_0447ee09-c766-11e1-8775-005056c00008" connectableBus="_0447ee09-c766-11e1-8775-005056c00008" p="38.97490512621549" q="31.965689585096772"/>
            <iidm:shunt id="_0466c0a0-c766-11e1-8775-005056c00008" name="CapitlHl SC" sectionCount="5" voltageRegulatorOn="true" targetV="133.002" targetDeadband="1.0" bus="_0447ee09-c766-11e1-8775-005056c00008" connectableBus="_0447ee09-c766-11e1-8775-005056c00008" q="-20.201460691734262">
                <iidm:property name="CGMES.RegulatingControl" value="_99931a87-ee15-4fd0-b251-9556df7fe598"/>
                <iidm:shuntLinearModel bPerSection="2.296E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04825ef5-c766-11e1-8775-005056c00008" name="Osgiliath" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044fb634-c766-11e1-8775-005056c00008" name="OSG132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0482860b-c766-11e1-8775-005056c00008" name="Chemical" v="131.71114851240722" angle="3.125618375397083"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046efe03-c766-11e1-8775-005056c00008" name="Chemical LD" loadType="UNDEFINED" p0="71.0" q0="26.0" bus="_0482860b-c766-11e1-8775-005056c00008" connectableBus="_0482860b-c766-11e1-8775-005056c00008" p="70.94032290475293" q="25.96358756534417"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0476510a-c766-11e1-8775-005056c00008" name="Ethring" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047eb571-c766-11e1-8775-005056c00008" name="ETH132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04684743-c766-11e1-8775-005056c00008" name="JacksnRd" v="120.61020993310213" angle="-43.45523510824958"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046a4319-c766-11e1-8775-005056c00008" name="JacksnRd LD" loadType="UNDEFINED" p0="19.0" q0="2.0" bus="_04684743-c766-11e1-8775-005056c00008" connectableBus="_04684743-c766-11e1-8775-005056c00008" p="18.52460984650945" q="1.9172957544870441"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047edc88-c766-11e1-8775-005056c00008" name="Minas Ithil" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0468bc77-c766-11e1-8775-005056c00008" name="MNI132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04502b6a-c766-11e1-8775-005056c00008" name="Saltvlle" v="130.56173677964577" angle="16.008617515673937"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0458ddf4-c766-11e1-8775-005056c00008" name="Saltvlle LD" loadType="UNDEFINED" p0="65.0" q0="10.0" bus="_04502b6a-c766-11e1-8775-005056c00008" connectableBus="_04502b6a-c766-11e1-8775-005056c00008" p="64.96558641677102" q="9.991177561649888"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0452ea86-c766-11e1-8775-005056c00008" name="Frogmorton" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048c22fa-c766-11e1-8775-005056c00008" name="FRO132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04520021-c766-11e1-8775-005056c00008" name="Trenton" v="129.18915033572588" angle="-17.72750465321589"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0476ed42-c766-11e1-8775-005056c00008" name="Trenton NegG LD" loadType="UNDEFINED" p0="13.0" q0="0.0" bus="_04520021-c766-11e1-8775-005056c00008" connectableBus="_04520021-c766-11e1-8775-005056c00008" p="12.900643833511827" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045dbff3-c766-11e1-8775-005056c00008" name="Nargothrond" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047eb579-c766-11e1-8775-005056c00008" name="NAR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0471bd2a-c766-11e1-8775-005056c00008" name="HickryCk" v="117.70549370217172" angle="-44.94546787248912"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044a5f08-c766-11e1-8775-005056c00008" name="HickryCk LD" loadType="UNDEFINED" p0="39.0" q0="10.0" bus="_0471bd2a-c766-11e1-8775-005056c00008" connectableBus="_0471bd2a-c766-11e1-8775-005056c00008" p="37.93403464849539" q="9.548622319637307"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045386c0-c766-11e1-8775-005056c00008" name="Kings Landing" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04854527-c766-11e1-8775-005056c00008" name="GOD220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047f2aa7-c766-11e1-8775-005056c00008" name="Tidd2" v="213.2557230252275" angle="-4.246191252810292"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_0455a9a2-c766-11e1-8775-005056c00008" name="KGL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045645e7-c766-11e1-8775-005056c00008" name="Tidd1" v="130.0199994514086" angle="-7.37120920081204"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_04839777-c766-11e1-8775-005056c00008" name="Tidd SM" energySource="THERMAL" minP="120.0" maxP="240.0" ratedS="300.0" voltageRegulatorOn="true" targetP="155.0" targetV="130.02" targetQ="0.0" bus="_045645e7-c766-11e1-8775-005056c00008" connectableBus="_045645e7-c766-11e1-8775-005056c00008" p="-177.9687282783139" q="-72.3823875770619">
                <iidm:property name="CGMES.GeneratingUnit" value="_d2a96d8d-65be-4fd6-a012-ceeeabd2bee6"/>
                <iidm:property name="CGMES.RegulatingControl" value="_29df1e0b-36ca-4536-97b4-6f98b84d49d8"/>
                <iidm:minMaxReactiveLimits minQ="-90.0" maxQ="255.0"/>
            </iidm:generator>
            <iidm:load id="_04798556-c766-11e1-8775-005056c00008" name="Tidd LD" loadType="UNDEFINED" p0="277.0" q0="113.0" bus="_045645e7-c766-11e1-8775-005056c00008" connectableBus="_045645e7-c766-11e1-8775-005056c00008" p="276.9999982468872" q="112.99999880805207"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_044cd007-c766-11e1-8775-005056c00008" name="63-59" r="0.0" x="6.725664612" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_047f2aa7-c766-11e1-8775-005056c00008" connectableBus1="_047f2aa7-c766-11e1-8775-005056c00008" voltageLevelId1="_04854527-c766-11e1-8775-005056c00008" bus2="_045645e7-c766-11e1-8775-005056c00008" connectableBus2="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId2="_0455a9a2-c766-11e1-8775-005056c00008" p1="140.46567567669192" q1="68.53185238167515" p2="-140.465675676692" q2="-59.283852348174435">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041666688368056"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384430473377"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259258916323744"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8928570950255128"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8620689060642133"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8333332638888946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8064515348595289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7812499145507905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7575756657484042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7352940203287326"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7142856122449125"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6944443383487817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6756755661066649"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6578946243074983"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6410255259697774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.624999882812522"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6097559785841993"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.595237974773267"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.581395227149836"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5681816955062248"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5555554320987929"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5434781368147731"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5319147691263306"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5208332085503771"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.5102039566847453"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.49999987500003124"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.4901959534794627"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.4807691059541743"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.47169798860807843"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.46296283864886734"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_67e78c48-0ca2-48d3-8a23-d06c0fcd887e" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_5629d2df-9e35-47ae-8a33-c8276f9343d9" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_1afd1e4c-1377-424b-a866-7f6cba69be6c" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_f2daef4d-6f1a-44d1-9c9b-228acff12575" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_0488eea4-c766-11e1-8775-005056c00008" name="Tuckborough" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04876804-c766-11e1-8775-005056c00008" name="TUC132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04494d93-c766-11e1-8775-005056c00008" name="Wooster" v="124.90108494092061" angle="-12.842353153685107"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0481c2b3-c766-11e1-8775-005056c00008" name="Wooster LD" loadType="UNDEFINED" p0="23.0" q0="11.0" bus="_04494d93-c766-11e1-8775-005056c00008" connectableBus="_04494d93-c766-11e1-8775-005056c00008" p="23.001461227856744" q="11.001164771508254"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046eafe3-c766-11e1-8775-005056c00008" name="Alqualondë" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04767817-c766-11e1-8775-005056c00008" name="ALQ132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04769f21-c766-11e1-8775-005056c00008" name="Wagenhls" v="125.58074812264543" angle="-12.068564997221323"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044974a8-c766-11e1-8775-005056c00008" name="Wagenhls LD" loadType="UNDEFINED" p0="63.0" q0="22.0" bus="_04769f21-c766-11e1-8775-005056c00008" connectableBus="_04769f21-c766-11e1-8775-005056c00008" p="63.00045893945359" q="22.000267108267092"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045ab2b4-c766-11e1-8775-005056c00008" name="Menegroth" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04851e1b-c766-11e1-8775-005056c00008" name="MEN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045b4ef9-c766-11e1-8775-005056c00008" name="Concord" v="117.54014987047357" angle="-42.877788599244056"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047fedf2-c766-11e1-8775-005056c00008" name="Concord LD" loadType="UNDEFINED" p0="34.0" q0="16.0" bus="_045b4ef9-c766-11e1-8775-005056c00008" connectableBus="_045b4ef9-c766-11e1-8775-005056c00008" p="33.09750826565047" q="15.298444891532071"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0450c7a8-c766-11e1-8775-005056c00008" name="Erech" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047b3309-c766-11e1-8775-005056c00008" name="ERE132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04675ce7-c766-11e1-8775-005056c00008" name="Delaware" v="122.39062114640912" angle="-29.156071810556043"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045f94ba-c766-11e1-8775-005056c00008" name="Delaware LD" loadType="UNDEFINED" p0="59.0" q0="23.0" bus="_04675ce7-c766-11e1-8775-005056c00008" connectableBus="_04675ce7-c766-11e1-8775-005056c00008" p="58.215711764337954" q="22.492695436576017"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_044f19f8-c766-11e1-8775-005056c00008" name="Dunharrow" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0467ab04-c766-11e1-8775-005056c00008" name="DUN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0474071a-c766-11e1-8775-005056c00008" name="FtWayne" v="116.99950678801892" angle="-36.874713057787034"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04697fc9-c766-11e1-8775-005056c00008" name="FtWayne LD" loadType="UNDEFINED" p0="90.0" q0="30.0" bus="_0474071a-c766-11e1-8775-005056c00008" connectableBus="_0474071a-c766-11e1-8775-005056c00008" p="87.69830292083289" q="28.732211486049152"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047ce0b8-c766-11e1-8775-005056c00008" name="Linhir" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0489b1f8-c766-11e1-8775-005056c00008" name="LIN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047c9297-c766-11e1-8775-005056c00008" name="WNwPhil1" v="128.1430343140011" angle="-10.957213407710926"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0474f170-c766-11e1-8775-005056c00008" name="WNwPhil1 LD" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="_047c9297-c766-11e1-8775-005056c00008" connectableBus="_047c9297-c766-11e1-8775-005056c00008" p="12.000776983032015" q="3.0003237499172544"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045ef876-c766-11e1-8775-005056c00008" name="Nogrod" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046512f8-c766-11e1-8775-005056c00008" name="NOG132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044ea4c4-c766-11e1-8775-005056c00008" name="Logan" v="129.67149573254596" angle="6.1312748926149165"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044a5f05-c766-11e1-8775-005056c00008" name="Logan LD" loadType="UNDEFINED" p0="54.0" q0="27.0" bus="_044ea4c4-c766-11e1-8775-005056c00008" connectableBus="_044ea4c4-c766-11e1-8775-005056c00008" p="53.929387772425166" q="26.941182129343193"/>
            <iidm:shunt id="_0475dbd6-c766-11e1-8775-005056c00008" name="Logan SC" sectionCount="5" voltageRegulatorOn="true" targetV="130.419" targetDeadband="1.0" bus="_044ea4c4-c766-11e1-8775-005056c00008" connectableBus="_044ea4c4-c766-11e1-8775-005056c00008" q="-19.303271932732006">
                <iidm:property name="CGMES.RegulatingControl" value="_a7768441-642e-48a2-b4a8-0ae06bebf676"/>
                <iidm:shuntLinearModel bPerSection="2.296E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046f7334-c766-11e1-8775-005056c00008" name="Beauxbatons" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048a7544-c766-11e1-8775-005056c00008" name="BEA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0462a1f3-c766-11e1-8775-005056c00008" name="W.Lancst" v="132.66000017843254" angle="-10.000113570876781"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_04633e31-c766-11e1-8775-005056c00008" name="W.Lancst SM" energySource="THERMAL" minP="0.0" maxP="40.0" ratedS="50.0" voltageRegulatorOn="true" targetP="19.0" targetV="132.66" targetQ="0.0" bus="_0462a1f3-c766-11e1-8775-005056c00008" connectableBus="_0462a1f3-c766-11e1-8775-005056c00008" p="-22.828121379718986" q="-11.682362642948295">
                <iidm:property name="CGMES.GeneratingUnit" value="_83fae784-1da1-4055-8108-ba978276d1b6"/>
                <iidm:property name="CGMES.RegulatingControl" value="_5f711f63-f631-45d3-b26c-33821ab2ee56"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="45.0"/>
            </iidm:generator>
            <iidm:load id="_048a9c51-c766-11e1-8775-005056c00008" name="W.Lancst LD" loadType="UNDEFINED" p0="28.0" q0="10.0" bus="_0462a1f3-c766-11e1-8775-005056c00008" connectableBus="_0462a1f3-c766-11e1-8775-005056c00008" p="28.000000056491537" q="10.000000033625914"/>
            <iidm:shunt id="_045b00d9-c766-11e1-8775-005056c00008" name="W.Lancst SC" sectionCount="5" voltageRegulatorOn="true" targetV="132.66" targetDeadband="1.0" bus="_0462a1f3-c766-11e1-8775-005056c00008" connectableBus="_0462a1f3-c766-11e1-8775-005056c00008" q="-10.10163982157415">
                <iidm:property name="CGMES.RegulatingControl" value="_be267a3c-f7a7-4bdf-bb17-71b773247fbf"/>
                <iidm:shuntLinearModel bPerSection="1.148E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0471e435-c766-11e1-8775-005056c00008" name="Carn Dûm" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045d98e1-c766-11e1-8775-005056c00008" name="CAR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04499bb3-c766-11e1-8775-005056c00008" name="Portsmth" v="126.24598190222942" angle="-5.700957196841572"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045dbff2-c766-11e1-8775-005056c00008" name="Portsmth LD" loadType="UNDEFINED" p0="66.0" q0="20.0" bus="_04499bb3-c766-11e1-8775-005056c00008" connectableBus="_04499bb3-c766-11e1-8775-005056c00008" p="65.59202050644825" q="19.79437460999343"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0474a35b-c766-11e1-8775-005056c00008" name="Ephel Brandir" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04636548-c766-11e1-8775-005056c00008" name="EPH132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04723255-c766-11e1-8775-005056c00008" name="DeerCrk" v="122.01531193984066" angle="-32.426053344300435"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_04856c34-c766-11e1-8775-005056c00008" name="DeerCrk SM" energySource="THERMAL" minP="0.0" maxP="40.0" ratedS="50.0" voltageRegulatorOn="true" targetP="7.0" targetV="127.644" targetQ="0.0" bus="_04723255-c766-11e1-8775-005056c00008" connectableBus="_04723255-c766-11e1-8775-005056c00008" p="-10.828121379718986" q="-45.0">
                <iidm:property name="CGMES.GeneratingUnit" value="_e5a479a8-ab8d-4a54-bb52-376874ae2784"/>
                <iidm:property name="CGMES.RegulatingControl" value="_b55d80d5-720f-46f9-897f-ff8c5eaf8b44"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="45.0"/>
            </iidm:generator>
            <iidm:load id="_04791028-c766-11e1-8775-005056c00008" name="DeerCrk LD" loadType="UNDEFINED" p0="43.0" q0="27.0" bus="_04723255-c766-11e1-8775-005056c00008" connectableBus="_04723255-c766-11e1-8775-005056c00008" p="42.3829943159859" q="26.35738971866408"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04669999-c766-11e1-8775-005056c00008" name="Staddle" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04555b83-c766-11e1-8775-005056c00008" name="STA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044fdd40-c766-11e1-8775-005056c00008" name="Medford" v="122.16671326144832" angle="-29.418231816917345"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0462c904-c766-11e1-8775-005056c00008" name="Medford LD" loadType="UNDEFINED" p0="22.0" q0="7.0" bus="_044fdd40-c766-11e1-8775-005056c00008" connectableBus="_044fdd40-c766-11e1-8775-005056c00008" p="21.72484839428958" q="6.854695427631671"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04731cb4-c766-11e1-8775-005056c00008" name="Diagon Alley" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047f9fdb-c766-11e1-8775-005056c00008" name="DIA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0449e9d4-c766-11e1-8775-005056c00008" name="CollCrnr" v="129.2369098854214" angle="-19.939732838756584"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046205b5-c766-11e1-8775-005056c00008" name="CollCrnr LD" loadType="UNDEFINED" p0="7.0" q0="3.0" bus="_0449e9d4-c766-11e1-8775-005056c00008" connectableBus="_0449e9d4-c766-11e1-8775-005056c00008" p="6.944102899483045" q="2.9601798692045644"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045fe2da-c766-11e1-8775-005056c00008" name="Ondosto" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044f4108-c766-11e1-8775-005056c00008" name="OND132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047e6750-c766-11e1-8775-005056c00008" name="Caldwell" v="128.85992899958458" angle="7.642613411879977"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0483be82-c766-11e1-8775-005056c00008" name="Caldwell LD" loadType="UNDEFINED" p0="42.0" q0="31.0" bus="_047e6750-c766-11e1-8775-005056c00008" connectableBus="_047e6750-c766-11e1-8775-005056c00008" p="41.95770428130393" q="30.947987019949263"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04631727-c766-11e1-8775-005056c00008" name="Rivendell" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046b7b99-c766-11e1-8775-005056c00008" name="RIV132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046c17da-c766-11e1-8775-005056c00008" name="Franklin" v="126.3326723347013" angle="0.7931667904883447"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045f94b4-c766-11e1-8775-005056c00008" name="Franklin LD" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="_046c17da-c766-11e1-8775-005056c00008" connectableBus="_046c17da-c766-11e1-8775-005056c00008" p="8.000229393989159" q="3.0001433726135738"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04765106-c766-11e1-8775-005056c00008" name="Esgaroth" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04689563-c766-11e1-8775-005056c00008" name="ESG132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04686e54-c766-11e1-8775-005056c00008" name="McKinley" v="116.57468462103037" angle="-35.90780150179785"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045f6da2-c766-11e1-8775-005056c00008" name="McKinley LD" loadType="UNDEFINED" p0="60.0" q0="34.0" bus="_04686e54-c766-11e1-8775-005056c00008" connectableBus="_04686e54-c766-11e1-8775-005056c00008" p="58.487547604486856" q="32.5836090192052"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046b2d72-c766-11e1-8775-005056c00008" name="Hogwarts" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04479fe2-c766-11e1-8775-005056c00008" name="HOG132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047566a8-c766-11e1-8775-005056c00008" name="TwinBrch" v="121.9316213435673" angle="-43.24107402414329"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_044ca8f0-c766-11e1-8775-005056c00008" name="TwinBrch SM" energySource="THERMAL" minP="50.0" maxP="160.0" ratedS="200.0" voltageRegulatorOn="true" targetP="85.0" targetV="130.680008" targetQ="0.0" bus="_047566a8-c766-11e1-8775-005056c00008" connectableBus="_047566a8-c766-11e1-8775-005056c00008" p="-100.31248551887595" q="-170.0">
                <iidm:property name="CGMES.GeneratingUnit" value="_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3"/>
                <iidm:property name="CGMES.RegulatingControl" value="_668eb671-5c36-4351-a95d-53ca850581db"/>
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="170.0"/>
            </iidm:generator>
            <iidm:load id="_048740f1-c766-11e1-8775-005056c00008" name="TwinBrch LD" loadType="UNDEFINED" p0="47.0" q0="10.0" bus="_047566a8-c766-11e1-8775-005056c00008" connectableBus="_047566a8-c766-11e1-8775-005056c00008" p="45.93429351467169" q="9.624953470901355"/>
            <iidm:danglingLine id="_045338a1-c766-11e1-8775-005056c00008" name="12-117" p0="20.0" q0="8.0" r="5.732496" x="24.3936" g="0.0" b="2.054637E-4" ucteXnodeCode="XMO_TE32" bus="_047566a8-c766-11e1-8775-005056c00008" connectableBus="_047566a8-c766-11e1-8775-005056c00008" p="20.186706933067043" q="5.740846832672615">
                <iidm:currentLimits permanentLimit="1000.0">
                    <iidm:temporaryLimit name="_c42b1a7f-971e-44aa-b615-fb7d49f3256c" acceptableDuration="900" value="1150.0"/>
                    <iidm:temporaryLimit name="_543c8189-a696-4529-9d26-f06fd03e57ad" acceptableDuration="60" value="1400.0"/>
                </iidm:currentLimits>
            </iidm:danglingLine>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04499bb4-c766-11e1-8775-005056c00008" name="Annúminas" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04633e3a-c766-11e1-8775-005056c00008" name="ANN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04670ec8-c766-11e1-8775-005056c00008" name="Lincoln" v="116.20126549771616" angle="-36.02136162859612"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0479fa87-c766-11e1-8775-005056c00008" name="Lincoln LD" loadType="UNDEFINED" p0="45.0" q0="25.0" bus="_04670ec8-c766-11e1-8775-005056c00008" connectableBus="_04670ec8-c766-11e1-8775-005056c00008" p="43.853765885372226" q="23.947709174207933"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046f2515-c766-11e1-8775-005056c00008" name="Azkaban" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04644fa4-c766-11e1-8775-005056c00008" name="AZK132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_048c4a07-c766-11e1-8775-005056c00008" name="Hinton" v="134.61916561016855" angle="6.940902432215313"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044c81e4-c766-11e1-8775-005056c00008" name="Hinton NegG LD" loadType="UNDEFINED" p0="42.0" q0="0.0" bus="_048c4a07-c766-11e1-8775-005056c00008" connectableBus="_048c4a07-c766-11e1-8775-005056c00008" p="41.99675170441461" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04631725-c766-11e1-8775-005056c00008" name="Qarth" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04878f10-c766-11e1-8775-005056c00008" name="QAR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_048b86b5-c766-11e1-8775-005056c00008" name="EastLima1" v="120.655108046041" angle="-29.120786650953935"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="_0450eeb7-c766-11e1-8775-005056c00008" name="EastLima SC" sectionCount="5" voltageRegulatorOn="true" targetV="131.565" targetDeadband="1.0" bus="_048b86b5-c766-11e1-8775-005056c00008" connectableBus="_048b86b5-c766-11e1-8775-005056c00008" q="-20.890235065058622">
                <iidm:property name="CGMES.RegulatingControl" value="_6c36f421-303e-4932-93a9-5b0ff86cb7d4"/>
                <iidm:shuntLinearModel bPerSection="2.87E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_04742e21-c766-11e1-8775-005056c00008" name="QAR220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0451b206-c766-11e1-8775-005056c00008" name="EastLima2" v="194.57543003774487" angle="-23.55502903600543"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_045c1248-c766-11e1-8775-005056c00008" name="38-37" r="0.0" x="6.534000539999999" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_0451b206-c766-11e1-8775-005056c00008" connectableBus1="_0451b206-c766-11e1-8775-005056c00008" voltageLevelId1="_04742e21-c766-11e1-8775-005056c00008" bus2="_048b86b5-c766-11e1-8775-005056c00008" connectableBus2="_048b86b5-c766-11e1-8775-005056c00008" voltageLevelId2="_04878f10-c766-11e1-8775-005056c00008" p1="223.62100888240818" q1="91.24680323854555" p2="-223.62100888240818" q2="-66.79937116050975">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.06951871657754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9389671361502347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8849557522123894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8368200836820083"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7936507936507936"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7547169811320755"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7194244604316546"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.6872852233676976"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_fc89899a-e1ba-48c5-aec0-1d321408483c" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_6ee590e8-2483-491d-a919-ffe1e93a41d3" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_f0cc6f7c-99a3-496d-8d13-1ac44171b1b9" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_c97df399-5a91-4c8b-b72c-496cade334b5" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_0486a4b7-c766-11e1-8775-005056c00008" name="St Mungos" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046f7338-c766-11e1-8775-005056c00008" name="STM132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04531195-c766-11e1-8775-005056c00008" name="N. E." v="120.05491279627164" angle="-41.22118205993772"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_048bfbe0-c766-11e1-8775-005056c00008" name="N. E. LD" loadType="UNDEFINED" p0="25.0" q0="10.0" bus="_04531195-c766-11e1-8775-005056c00008" connectableBus="_04531195-c766-11e1-8775-005056c00008" p="24.39791355557522" q="9.601840023827524"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_044aad21-c766-11e1-8775-005056c00008" name="Belegost" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04806326-c766-11e1-8775-005056c00008" name="BEL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_048c22f1-c766-11e1-8775-005056c00008" name="SCoshoct" v="126.36199655865764" angle="-12.037398334103726"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04854525-c766-11e1-8775-005056c00008" name="SCoshoct LD" loadType="UNDEFINED" p0="18.0" q0="5.0" bus="_048c22f1-c766-11e1-8775-005056c00008" connectableBus="_048c22f1-c766-11e1-8775-005056c00008" p="18.00224002400083" q="5.001037091166694"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04784cda-c766-11e1-8775-005056c00008" name="Gulltown" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047a96c5-c766-11e1-8775-005056c00008" name="GUL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0479102a-c766-11e1-8775-005056c00008" name="WHuntngd" v="123.14623374578873" angle="-3.650501821420399"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044aad24-c766-11e1-8775-005056c00008" name="WHuntngd LD" loadType="UNDEFINED" p0="33.0" q0="15.0" bus="_0479102a-c766-11e1-8775-005056c00008" connectableBus="_0479102a-c766-11e1-8775-005056c00008" p="32.88560461178246" q="14.913437005797295"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0456bb19-c766-11e1-8775-005056c00008" name="Khazad-dûm" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_046a1c00-c766-11e1-8775-005056c00008" name="KHA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045fe2d4-c766-11e1-8775-005056c00008" name="DanRiver" v="129.35991480464958" angle="1.7256095778497398"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_0452ea80-c766-11e1-8775-005056c00008" name="DanRiver SM" energySource="THERMAL" minP="20.0" maxP="40.0" ratedS="50.0" voltageRegulatorOn="true" targetP="36.0" targetV="129.36" targetQ="0.0" bus="_045fe2d4-c766-11e1-8775-005056c00008" connectableBus="_045fe2d4-c766-11e1-8775-005056c00008" p="-39.828121379718986" q="-20.269468638609368">
                <iidm:property name="CGMES.GeneratingUnit" value="_fec62959-21c5-4921-90b2-7c85e9f3bfab"/>
                <iidm:property name="CGMES.RegulatingControl" value="_9db08c95-4586-4a2b-87e3-5a17c944b43a"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="45.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_045bc420-c766-11e1-8775-005056c00008" name="Minas Morgul" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04664b78-c766-11e1-8775-005056c00008" name="MNM132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04878f11-c766-11e1-8775-005056c00008" name="X5 TRI" v="126.36551913834067" angle="-7.0312345046979"/>
            </iidm:busBreakerTopology>
            <iidm:danglingLine id="_044ef2e7-c766-11e1-8775-005056c00008" name="71-73" p0="6.0" q0="0.0" r="1.508918" x="7.910496" g="0.0" b="6.76079E-5" ucteXnodeCode="XMO_TE31" bus="_04878f11-c766-11e1-8775-005056c00008" connectableBus="_04878f11-c766-11e1-8775-005056c00008" p="6.003405849563018" q="-1.0617250734134438">
                <iidm:currentLimits permanentLimit="1000.0">
                    <iidm:temporaryLimit name="_d8fc27d8-dd8b-4396-ae7f-b877910f9726" acceptableDuration="900" value="1150.0"/>
                    <iidm:temporaryLimit name="_1481884d-3134-4896-ae32-b507830cc47a" acceptableDuration="60" value="1400.0"/>
                </iidm:currentLimits>
            </iidm:danglingLine>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04595327-c766-11e1-8775-005056c00008" name="Lond Daer Enedh" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0456e220-c766-11e1-8775-005056c00008" name="LON132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04812671-c766-11e1-8775-005056c00008" name="Summerfl" v="134.61047797374732" angle="-2.451635720154882"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0453add4-c766-11e1-8775-005056c00008" name="Summerfl LD" loadType="UNDEFINED" p0="28.0" q0="7.0" bus="_04812671-c766-11e1-8775-005056c00008" connectableBus="_04812671-c766-11e1-8775-005056c00008" p="28.001307930797935" q="7.000544979651294"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047391e8-c766-11e1-8775-005056c00008" name="Durmstrang" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0448d866-c766-11e1-8775-005056c00008" name="DUR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0453d4e4-c766-11e1-8775-005056c00008" name="ClinchRv" v="132.65989108821617" angle="22.804057131492236"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_0489b1fa-c766-11e1-8775-005056c00008" name="ClinchRv SM" energySource="THERMAL" minP="400.0" maxP="800.0" ratedS="1000.0" voltageRegulatorOn="true" targetP="607.0" targetV="132.66" targetQ="0.0" bus="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus="_0453d4e4-c766-11e1-8775-005056c00008" p="-683.5624275943796" q="-35.77114791462144">
                <iidm:property name="CGMES.GeneratingUnit" value="_2621b09a-22e3-4630-b3bd-32c102e36741"/>
                <iidm:property name="CGMES.RegulatingControl" value="_b0d662e5-64c9-4d59-b8e0-9b1ed175769b"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="850.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_044ca8f4-c766-11e1-8775-005056c00008" name="Combe" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045d4ac5-c766-11e1-8775-005056c00008" name="COM132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045fe2d7-c766-11e1-8775-005056c00008" name="Pokagon" v="119.0456331955317" angle="-44.64039187713858"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0485e168-c766-11e1-8775-005056c00008" name="Pokagon LD" loadType="UNDEFINED" p0="20.0" q0="9.0" bus="_045fe2d7-c766-11e1-8775-005056c00008" connectableBus="_045fe2d7-c766-11e1-8775-005056c00008" p="19.504365619189414" q="8.631353408207621"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04500458-c766-11e1-8775-005056c00008" name="Eldalondë" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_047b8129-c766-11e1-8775-005056c00008" name="ELD132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047e4045-c766-11e1-8775-005056c00008" name="GoshenJt" v="120.29839939092875" angle="-42.1088032443246"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04812679-c766-11e1-8775-005056c00008" name="GoshenJt LD" loadType="UNDEFINED" p0="14.0" q0="1.0" bus="_047e4045-c766-11e1-8775-005056c00008" connectableBus="_047e4045-c766-11e1-8775-005056c00008" p="13.666055930740534" q="0.960561694082909"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047d2ed1-c766-11e1-8775-005056c00008" name="Lorien" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_048c4a08-c766-11e1-8775-005056c00008" name="LOR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04544a19-c766-11e1-8775-005056c00008" name="S.Tiffin" v="113.45673932324729" angle="-29.998420594806966"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0489b1f2-c766-11e1-8775-005056c00008" name="S.Tiffin LD" loadType="UNDEFINED" p0="37.0" q0="10.0" bus="_04544a19-c766-11e1-8775-005056c00008" connectableBus="_04544a19-c766-11e1-8775-005056c00008" p="36.152110853204064" q="9.620992879469012"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0478e914-c766-11e1-8775-005056c00008" name="Harrenhal" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0456bb11-c766-11e1-8775-005056c00008" name="HAR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045e0e10-c766-11e1-8775-005056c00008" name="Haviland" v="117.22695346446079" angle="-34.176274760526624"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_045cfca7-c766-11e1-8775-005056c00008" name="Haviland LD" loadType="UNDEFINED" p0="23.0" q0="9.0" bus="_045e0e10-c766-11e1-8775-005056c00008" connectableBus="_045e0e10-c766-11e1-8775-005056c00008" p="22.3980469954932" q="8.610856834745672"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046ab849-c766-11e1-8775-005056c00008" name="Valmar" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045cfca4-c766-11e1-8775-005056c00008" name="VAL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_047d2ed4-c766-11e1-8775-005056c00008" name="SWKammer" v="131.09492307786593" angle="-3.7290591793814256"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04555b82-c766-11e1-8775-005056c00008" name="SWKammer LD" loadType="UNDEFINED" p0="78.0" q0="3.0" bus="_047d2ed4-c766-11e1-8775-005056c00008" connectableBus="_047d2ed4-c766-11e1-8775-005056c00008" p="78.00053852332883" q="3.000034520805652"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047343c0-c766-11e1-8775-005056c00008" name="Dol Amroth" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045a1672-c766-11e1-8775-005056c00008" name="DOL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0479fa80-c766-11e1-8775-005056c00008" name="Baileysv" v="130.34705361539358" angle="6.691154184451608"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04817492-c766-11e1-8775-005056c00008" name="Baileysv LD" loadType="UNDEFINED" p0="38.0" q0="15.0" bus="_0479fa80-c766-11e1-8775-005056c00008" connectableBus="_0479fa80-c766-11e1-8775-005056c00008" p="37.95852812744397" q="14.972725800170034"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0476ed41-c766-11e1-8775-005056c00008" name="Fangorn Forest" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044f8f29-c766-11e1-8775-005056c00008" name="FAN132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04675ce9-c766-11e1-8775-005056c00008" name="HolstonT" v="128.0197273631817" angle="15.93896577697093"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_0461b790-c766-11e1-8775-005056c00008" name="HolstonT NegG LD" loadType="UNDEFINED" p0="10.0" q0="0.0" bus="_04675ce9-c766-11e1-8775-005056c00008" connectableBus="_04675ce9-c766-11e1-8775-005056c00008" p="9.996715007140022" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_046c17d5-c766-11e1-8775-005056c00008" name="Westerlands" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04791027-c766-11e1-8775-005056c00008" name="WES132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046f9a47-c766-11e1-8775-005056c00008" name="WMedford" v="122.15003311700184" angle="-29.424269561903003"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_044c81e5-c766-11e1-8775-005056c00008" name="WMedford LD" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="_046f9a47-c766-11e1-8775-005056c00008" connectableBus="_046f9a47-c766-11e1-8775-005056c00008" p="7.898930506798045" q="2.9370979584804093"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0467ab01-c766-11e1-8775-005056c00008" name="Tharbad" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0483be8b-c766-11e1-8775-005056c00008" name="THA132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044e56a4-c766-11e1-8775-005056c00008" name="Rockhill" v="119.9231873151847" angle="-29.67120080412466"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04854520-c766-11e1-8775-005056c00008" name="Rockhill LD" loadType="UNDEFINED" p0="59.0" q0="26.0" bus="_044e56a4-c766-11e1-8775-005056c00008" connectableBus="_044e56a4-c766-11e1-8775-005056c00008" p="57.54792220153586" q="24.94227567271548"/>
            <iidm:shunt id="_0460cd38-c766-11e1-8775-005056c00008" name="Rockhill SC" sectionCount="5" voltageRegulatorOn="true" targetV="130.814" targetDeadband="1.0" bus="_044e56a4-c766-11e1-8775-005056c00008" connectableBus="_044e56a4-c766-11e1-8775-005056c00008" q="-11.548401397233803">
                <iidm:property name="CGMES.RegulatingControl" value="_069d84c6-bd26-4c26-ac6c-e801a0202a00"/>
                <iidm:shuntLinearModel bPerSection="1.606E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04719613-c766-11e1-8775-005056c00008" name="Caras Galadhon" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04728074-c766-11e1-8775-005056c00008" name="CAR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_046a9133-c766-11e1-8775-005056c00008" name="Sprigg" v="129.04976054355814" angle="8.099368707928614"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_047a48a5-c766-11e1-8775-005056c00008" name="Sprigg LD" loadType="UNDEFINED" p0="20.0" q0="10.0" bus="_046a9133-c766-11e1-8775-005056c00008" connectableBus="_046a9133-c766-11e1-8775-005056c00008" p="19.969888923092434" q="9.974920030753431"/>
            <iidm:shunt id="_04553478-c766-11e1-8775-005056c00008" name="Sprigg SC" sectionCount="5" voltageRegulatorOn="true" targetV="129.935" targetDeadband="1.0" bus="_046a9133-c766-11e1-8775-005056c00008" connectableBus="_046a9133-c766-11e1-8775-005056c00008" q="-9.559304559704728">
                <iidm:property name="CGMES.RegulatingControl" value="_f4cdc674-4a66-4ab8-8d4f-552cb066e259"/>
                <iidm:shuntLinearModel bPerSection="1.148E-4" maximumSectionCount="10"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0488eea8-c766-11e1-8775-005056c00008" name="Umbar" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0479d371-c766-11e1-8775-005056c00008" name="UMB132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045868c7-c766-11e1-8775-005056c00008" name="West End" v="114.0607084736597" angle="-30.474118449566785"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_04819ba4-c766-11e1-8775-005056c00008" name="West End NegG LD" loadType="UNDEFINED" p0="46.0" q0="0.0" bus="_045868c7-c766-11e1-8775-005056c00008" connectableBus="_045868c7-c766-11e1-8775-005056c00008" p="44.91429243234224" q="0.0"/>
            <iidm:load id="_04555b89-c766-11e1-8775-005056c00008" name="West End LD" loadType="UNDEFINED" p0="20.0" q0="23.0" bus="_045868c7-c766-11e1-8775-005056c00008" connectableBus="_045868c7-c766-11e1-8775-005056c00008" p="19.52795323145315" q="22.102380630778814"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_047343ca-c766-11e1-8775-005056c00008" name="Dorne" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04662460-c766-11e1-8775-005056c00008" name="DOR132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0453d4eb-c766-11e1-8775-005056c00008" name="Deer Crk" v="120.71724537689937" angle="-33.463634441438174"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046d0232-c766-11e1-8775-005056c00008" name="Deer Crk NegG LD" loadType="UNDEFINED" p0="6.0" q0="0.0" bus="_0453d4eb-c766-11e1-8775-005056c00008" connectableBus="_0453d4eb-c766-11e1-8775-005056c00008" p="5.866376794323936" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04745536-c766-11e1-8775-005056c00008" name="Eglarest" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_0457f396-c766-11e1-8775-005056c00008" name="EGL132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_045d23b1-c766-11e1-8775-005056c00008" name="Crooksvl" v="134.10233520533384" angle="-6.998802928277067"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046c3ee3-c766-11e1-8775-005056c00008" name="Crooksvl LD" loadType="UNDEFINED" p0="34.0" q0="0.0" bus="_045d23b1-c766-11e1-8775-005056c00008" connectableBus="_045d23b1-c766-11e1-8775-005056c00008" p="33.99147003228952" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0480b143-c766-11e1-8775-005056c00008" name="Newbury" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_044d1e26-c766-11e1-8775-005056c00008" name="NEW132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044a5f04-c766-11e1-8775-005056c00008" name="WCambrdg" v="132.17279359943674" angle="-8.754336594282426"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_046dc585-c766-11e1-8775-005056c00008" name="WCambrdg LD" loadType="UNDEFINED" p0="17.0" q0="4.0" bus="_044a5f04-c766-11e1-8775-005056c00008" connectableBus="_044a5f04-c766-11e1-8775-005056c00008" p="17.00099901864414" q="4.000391779691525"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04640189-c766-11e1-8775-005056c00008" name="Rushey" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04605807-c766-11e1-8775-005056c00008" name="RUS132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0458b6e4-c766-11e1-8775-005056c00008" name="SouthBnd" v="120.29440539901017" angle="-43.102279613162686"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_048b5fa5-c766-11e1-8775-005056c00008" name="SouthBnd LD" loadType="UNDEFINED" p0="70.0" q0="23.0" bus="_0458b6e4-c766-11e1-8775-005056c00008" connectableBus="_0458b6e4-c766-11e1-8775-005056c00008" p="68.22797098389854" q="22.03781482155696"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_0453add1-c766-11e1-8775-005056c00008" name="Gondolin" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_045c8779-c766-11e1-8775-005056c00008" name="GON220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_044e7db1-c766-11e1-8775-005056c00008" name="X9" v="0.0" angle="0.0"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_04745534-c766-11e1-8775-005056c00008" name="Edoras" country="GB" geographicalTags="_0472a781-c766-11e1-8775-005056c00008">
        <iidm:voltageLevel id="_04544a18-c766-11e1-8775-005056c00008" name="EDO220KV" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_0457f395-c766-11e1-8775-005056c00008" name="Kammer" v="216.5414815600683" angle="-2.619233010427305"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_0448d867-c766-11e1-8775-005056c00008" name="EDO132KV" nominalV="132.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_04814d88-c766-11e1-8775-005056c00008" name="W.Kammer" v="131.33999972183267" angle="-2.8243707576682415"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_0472a789-c766-11e1-8775-005056c00008" name="W.Kammer SM" energySource="THERMAL" minP="120.0" maxP="240.0" ratedS="300.0" voltageRegulatorOn="true" targetP="160.0" targetV="131.34" targetQ="0.0" bus="_04814d88-c766-11e1-8775-005056c00008" connectableBus="_04814d88-c766-11e1-8775-005056c00008" p="-182.96872827831393" q="43.28925380027911">
                <iidm:property name="CGMES.GeneratingUnit" value="_17852426-f663-4add-9a2b-0a635d51f101"/>
                <iidm:property name="CGMES.RegulatingControl" value="_b512ea0a-96d0-4a48-9de1-a5cf499bf0dd"/>
                <iidm:minMaxReactiveLimits minQ="-90.0" maxQ="255.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_0485ba57-c766-11e1-8775-005056c00008" name="64-61" r="0.0" x="4.669632" g="0.0" b="0.0" ratedU1="220.0" ratedU2="132.0" bus1="_0457f395-c766-11e1-8775-005056c00008" connectableBus1="_0457f395-c766-11e1-8775-005056c00008" voltageLevelId1="_04544a18-c766-11e1-8775-005056c00008" bus2="_04814d88-c766-11e1-8775-005056c00008" connectableBus2="_04814d88-c766-11e1-8775-005056c00008" voltageLevelId2="_0448d867-c766-11e1-8775-005056c00008" p1="13.282887536801791" q1="15.939295182581517" p2="-13.282887536801791" q2="-15.823753211375985">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="1" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0152284160890517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9852216845834649"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9708738052596856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569378265149614"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962620149532"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9302326014061675"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174312431613528"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049774328944981"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8928572066326577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8810573385860445"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="1312.0">
                <iidm:temporaryLimit name="_9d8d5d2f-e17b-44ba-8e5c-c743c13b8932" acceptableDuration="900" value="1508.0"/>
                <iidm:temporaryLimit name="_dbe87453-c7d1-4a10-8f4e-992b351d4810" acceptableDuration="60" value="1837.0"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="2186.0">
                <iidm:temporaryLimit name="_c2676f61-6c29-44b7-9841-6209f952b0dd" acceptableDuration="900" value="2514.0"/>
                <iidm:temporaryLimit name="_f6b1a81c-eda7-4a08-b290-bd29a5ed9fa4" acceptableDuration="60" value="3061.0"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:line id="_044cd006-c766-11e1-8775-005056c00008" name="31-32" r="5.192352" x="17.16264" g1="0.0" b1="7.20271E-5" g2="0.0" b2="7.20271E-5" bus1="_04723255-c766-11e1-8775-005056c00008" connectableBus1="_04723255-c766-11e1-8775-005056c00008" voltageLevelId1="_04636548-c766-11e1-8775-005056c00008" bus2="_04675ce7-c766-11e1-8775-005056c00008" connectableBus2="_04675ce7-c766-11e1-8775-005056c00008" voltageLevelId2="_047b3309-c766-11e1-8775-005056c00008" p1="-45.817394989396576" q1="11.537672475375075" p2="46.60499666462354" q2="-11.085606049884142">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f69dc237-d327-475e-93f6-25cbffe65d37" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_de6da3cb-8cb5-4900-9c33-8ad45632b535" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045a3d89-c766-11e1-8775-005056c00008" name="2-12" r="3.258288" x="10.7331839" g1="0.0" b1="4.51102E-5" g2="0.0" b2="4.51102E-5" bus1="_045fe2d7-c766-11e1-8775-005056c00008" connectableBus1="_045fe2d7-c766-11e1-8775-005056c00008" voltageLevelId1="_045d4ac5-c766-11e1-8775-005056c00008" bus2="_047566a8-c766-11e1-8775-005056c00008" connectableBus2="_047566a8-c766-11e1-8775-005056c00008" voltageLevelId2="_04479fe2-c766-11e1-8775-005056c00008" p1="-39.02413926096706" q1="-20.398914120687557" p2="39.464036763885865" q2="20.538024878486628">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_09a180b3-124b-4a91-b323-4aad01f45e8a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6bd63dd1-1344-4183-b7bd-af326919f4eb" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04513cd7-c766-11e1-8775-005056c00008" name="32-114" r="2.35224" x="10.6634884" g1="0.0" b1="4.671715E-5" g2="0.0" b2="4.671715E-5" bus1="_04675ce7-c766-11e1-8775-005056c00008" connectableBus1="_04675ce7-c766-11e1-8775-005056c00008" voltageLevelId1="_047b3309-c766-11e1-8775-005056c00008" bus2="_046f9a47-c766-11e1-8775-005056c00008" connectableBus2="_046f9a47-c766-11e1-8775-005056c00008" voltageLevelId2="_04791027-c766-11e1-8775-005056c00008" p1="6.842139398518089" q1="0.5676250897339103" p2="-6.834535764711528" q2="-1.9300024926045607">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a8e81058-e847-4ff2-adf2-c4129ce23783" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_5f05650a-c63d-46e5-a426-2db4f036929f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045d71d4-c766-11e1-8775-005056c00008" name="24-72" r="8.502912" x="34.15104" g1="0.0" b1="1.4003675E-4" g2="0.0" b2="1.4003675E-4" bus1="_04520021-c766-11e1-8775-005056c00008" connectableBus1="_04520021-c766-11e1-8775-005056c00008" voltageLevelId1="_048c22fa-c766-11e1-8775-005056c00008" bus2="_0472a783-c766-11e1-8775-005056c00008" connectableBus2="_0472a783-c766-11e1-8775-005056c00008" voltageLevelId2="_048433b5-c766-11e1-8775-005056c00008" p1="-35.662580596908874" q1="15.222798680909506" p2="36.46762568162609" q2="-16.597194214582295">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a65972e6-89bc-4bc2-adaf-0434a8cb1628" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_d2074163-ab09-4251-a1d7-6983091dc4f1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045f94b8-c766-11e1-8775-005056c00008" name="17-18" r="2.143152" x="8.79912" g1="0.0" b1="3.72475E-5" g2="0.0" b2="3.72475E-5" bus1="_0476c631-c766-11e1-8775-005056c00008" connectableBus1="_0476c631-c766-11e1-8775-005056c00008" voltageLevelId1="_047bcf46-c766-11e1-8775-005056c00008" bus2="_04686e54-c766-11e1-8775-005056c00008" connectableBus2="_04686e54-c766-11e1-8775-005056c00008" voltageLevelId2="_04689563-c766-11e1-8775-005056c00008" p1="63.37332329068182" q1="38.60184267069826" p2="-62.554322631961654" q2="-36.286248485527054">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f12edde3-3545-483e-8323-461ae7aa0ada" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2b6693c7-4e29-4c2c-91d0-3485bbe8fe87" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048963d8-c766-11e1-8775-005056c00008" name="17-113" r="1.590811" x="5.244624" g1="0.0" b1="2.203855E-5" g2="0.0" b2="2.203855E-5" bus1="_0476c631-c766-11e1-8775-005056c00008" connectableBus1="_0476c631-c766-11e1-8775-005056c00008" voltageLevelId1="_047bcf46-c766-11e1-8775-005056c00008" bus2="_0453d4eb-c766-11e1-8775-005056c00008" connectableBus2="_0453d4eb-c766-11e1-8775-005056c00008" voltageLevelId2="_04662460-c766-11e1-8775-005056c00008" p1="-24.063677049467692" q1="1.9594958283703334" p2="24.127693508532833" q2="-2.3895781196451598">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_83e15527-5937-42e4-964e-4c736913e9b0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_786432da-fa4d-4751-a275-87d0e20529f1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0458ddf0-c766-11e1-8775-005056c00008" name="49-50" r="4.652208" x="13.1028481" g1="0.0" b1="5.37764E-5" g2="0.0" b2="5.37764E-5" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_044a5f04-c766-11e1-8775-005056c00008" connectableBus2="_044a5f04-c766-11e1-8775-005056c00008" voltageLevelId2="_044d1e26-c766-11e1-8775-005056c00008" p1="49.81430265799058" q1="14.341879394080854" p2="-49.12398184978898" q2="-14.321495409802571">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_5f6ea7e2-f472-4dba-a863-10ce21ee9702" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1f0844a5-ea5c-42b2-abcb-6fac2c426092" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04535fb7-c766-11e1-8775-005056c00008" name="1-3" r="2.247696" x="7.387776" g1="0.0" b1="3.104915E-5" g2="0.0" b2="3.104915E-5" bus1="_044a8618-c766-11e1-8775-005056c00008" connectableBus1="_044a8618-c766-11e1-8775-005056c00008" voltageLevelId1="_0488c79a-c766-11e1-8775-005056c00008" bus2="_0471bd2a-c766-11e1-8775-005056c00008" connectableBus2="_0471bd2a-c766-11e1-8775-005056c00008" voltageLevelId2="_047eb579-c766-11e1-8775-005056c00008" p1="-30.286247259752276" q1="-12.661901494124928" p2="30.4634865368152" q2="12.394098737474001">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_bd6a7b7b-b30f-440f-bf3e-7d1d8007b0ab" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_4ea43e34-67a3-42b8-9601-2189db7790d4" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0478e912-c766-11e1-8775-005056c00008" name="92-102" r="2.143152" x="9.740016" g1="0.0" b1="4.2011E-5" g2="0.0" b2="4.2011E-5" bus1="_04502b6a-c766-11e1-8775-005056c00008" connectableBus1="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId1="_0468bc77-c766-11e1-8775-005056c00008" bus2="_04845ac5-c766-11e1-8775-005056c00008" connectableBus2="_04845ac5-c766-11e1-8775-005056c00008" voltageLevelId2="_0467d214-c766-11e1-8775-005056c00008" p1="50.083010879907384" q1="-9.157930962294436" p2="-49.758694581973614" q2="9.201064065188058">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_70154a1f-3853-4c24-8c87-aef442bdefdb" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_23cc194e-9273-46e9-a793-84a9c2911737" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04547127-c766-11e1-8775-005056c00008" name="93-94" r="3.885552" x="12.7543688" g1="0.0" b1="5.38338E-5" g2="0.0" b2="5.38338E-5" bus1="_04667289-c766-11e1-8775-005056c00008" connectableBus1="_04667289-c766-11e1-8775-005056c00008" voltageLevelId1="_04789af0-c766-11e1-8775-005056c00008" bus2="_045c8773-c766-11e1-8775-005056c00008" connectableBus2="_045c8773-c766-11e1-8775-005056c00008" voltageLevelId2="_045ed163-c766-11e1-8775-005056c00008" p1="60.193564216505955" q1="-22.932992881837514" p2="-59.24456704920732" q2="24.229537648552053">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f5c30ce2-41bf-4665-a68c-a4d64962821a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1a9fe09e-3f63-4904-8e36-aa38c5e16c59" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04791021-c766-11e1-8775-005056c00008" name="46-48" r="10.4718237" x="32.93136" g1="0.0" b1="1.3544535E-4" g2="0.0" b2="1.3544535E-4" bus1="_0462a1f3-c766-11e1-8775-005056c00008" connectableBus1="_0462a1f3-c766-11e1-8775-005056c00008" voltageLevelId1="_048a7544-c766-11e1-8775-005056c00008" bus2="_044b7072-c766-11e1-8775-005056c00008" connectableBus2="_044b7072-c766-11e1-8775-005056c00008" voltageLevelId2="_044778d3-c766-11e1-8775-005056c00008" p1="-19.19898020909439" q1="-4.186816790857315" p2="19.42024520465338" q2="0.04135904719579295">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_79d9d9c2-3ecc-40f2-99c0-c26a56c19fe7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_467ba04d-dbad-4fe1-81c8-3bc87b41fcd1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046958b6-c766-11e1-8775-005056c00008" name="49-66" r="3.13632" x="16.0126553" g1="0.0" b1="7.11662E-5" g2="0.0" b2="7.11662E-5" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_04862f81-c766-11e1-8775-005056c00008" connectableBus2="_04862f81-c766-11e1-8775-005056c00008" voltageLevelId2="_047147f4-c766-11e1-8775-005056c00008" p1="-137.80232399032937" q1="6.113155196048041" p2="141.06514922263693" q2="7.875505014541057">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_58073794-ab85-4c83-b59e-07d01d71ec5f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_d0737ab4-5a3a-46c8-8aeb-789313f0f332" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046f4c26-c766-11e1-8775-005056c00008" name="75-118" r="2.52648" x="8.380943" g1="0.0" b1="3.437785E-5" g2="0.0" b2="3.437785E-5" bus1="_04716f04-c766-11e1-8775-005056c00008" connectableBus1="_04716f04-c766-11e1-8775-005056c00008" voltageLevelId1="_048740f7-c766-11e1-8775-005056c00008" bus2="_0479102a-c766-11e1-8775-005056c00008" connectableBus2="_0479102a-c766-11e1-8775-005056c00008" voltageLevelId2="_047a96c5-c766-11e1-8775-005056c00008" p1="24.002337140994946" q1="28.888672496108807" p2="-23.771308668397946" q2="-29.185862978666364">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4ea8b910-752d-4475-8141-89e03e629b4e" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_173dc7ff-ae18-4410-b2e1-a4c2abac8ff6" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045c3954-c766-11e1-8775-005056c00008" name="94-96" r="4.687056" x="15.1414566" g1="0.0" b1="6.60009E-5" g2="0.0" b2="6.60009E-5" bus1="_045c8773-c766-11e1-8775-005056c00008" connectableBus1="_045c8773-c766-11e1-8775-005056c00008" voltageLevelId1="_045ed163-c766-11e1-8775-005056c00008" bus2="_0479fa80-c766-11e1-8775-005056c00008" connectableBus2="_0479fa80-c766-11e1-8775-005056c00008" voltageLevelId2="_045a1672-c766-11e1-8775-005056c00008" p1="45.56485114869189" q1="-15.141802024592291" p2="-44.93671479985756" q2="14.93028665004999">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_15760a98-ef2d-4bd9-9370-acb8533d07b8" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_efde58bf-c92e-496d-b558-d0095a271083" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04518af7-c766-11e1-8775-005056c00008" name="62-67" r="4.495392" x="20.38608" g1="0.0" b1="8.895775E-5" g2="0.0" b2="8.895775E-5" bus1="_044b9787-c766-11e1-8775-005056c00008" connectableBus1="_044b9787-c766-11e1-8775-005056c00008" voltageLevelId1="_046bf0c5-c766-11e1-8775-005056c00008" bus2="_04812671-c766-11e1-8775-005056c00008" connectableBus2="_04812671-c766-11e1-8775-005056c00008" voltageLevelId2="_0456e220-c766-11e1-8775-005056c00008" p1="-19.981662748179915" q1="-15.67053899923109" p2="20.136829858319224" q2="13.218937134749819">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_bb70f086-9826-4662-b5f7-d88e35724d27" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8a81d4ae-2bc8-4038-8650-27a6150946b1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0452c375-c766-11e1-8775-005056c00008" name="47-49" r="3.327984" x="10.89" g1="0.0" b1="4.602845E-5" g2="0.0" b2="4.602845E-5" bus1="_045d23b1-c766-11e1-8775-005056c00008" connectableBus1="_045d23b1-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f396-c766-11e1-8775-005056c00008" bus2="_0454e653-c766-11e1-8775-005056c00008" connectableBus2="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId2="_0457f394-c766-11e1-8775-005056c00008" p1="-6.98256106701576" q1="-13.4393055636708" p2="7.021017568016625" q2="11.894794249002825">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_36231d1d-0ec0-42d3-a72a-d56bd20ed7b0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8d6a074c-900d-4a37-830c-5da4c1de1ab5" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046c17d9-c766-11e1-8775-005056c00008" name="100-106" r="10.54152" x="39.90096" g1="0.0" b1="1.779155E-4" g2="0.0" b2="1.779155E-4" bus1="_0468bc75-c766-11e1-8775-005056c00008" connectableBus1="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId1="_04765109-c766-11e1-8775-005056c00008" bus2="_044ef2e3-c766-11e1-8775-005056c00008" connectableBus2="_044ef2e3-c766-11e1-8775-005056c00008" voltageLevelId2="_04479fe8-c766-11e1-8775-005056c00008" p1="58.3373880687842" q1="10.172233717829135" p2="-56.24198203060779" q2="-8.304907970736101">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_2da72d83-6a1a-4a6d-a873-847a8741dc7f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3154dc30-b0e5-4570-8e52-9333bae20ef2" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046b2d77-c766-11e1-8775-005056c00008" name="77-78" r="0.655142" x="2.160576" g1="0.0" b1="3.62718E-5" g2="0.0" b2="3.62718E-5" bus1="_04719616-c766-11e1-8775-005056c00008" connectableBus1="_04719616-c766-11e1-8775-005056c00008" voltageLevelId1="_04703689-c766-11e1-8775-005056c00008" bus2="_0482860b-c766-11e1-8775-005056c00008" connectableBus2="_0482860b-c766-11e1-8775-005056c00008" voltageLevelId2="_044fb634-c766-11e1-8775-005056c00008" p1="37.272930206285345" q1="2.9907316884901363" p2="-37.220163663649544" q2="-4.0775123565365865">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f6dcf23b-e28d-4722-9b81-e4ae2b782a53" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_cce754c5-b9d5-4105-a431-32da96e4a6cf" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045c8776-c766-11e1-8775-005056c00008" name="6-7" r="0.799762" x="3.624192" g1="0.0" b1="1.578285E-5" g2="0.0" b2="1.578285E-5" bus1="_046b066a-c766-11e1-8775-005056c00008" connectableBus1="_046b066a-c766-11e1-8775-005056c00008" voltageLevelId1="_044f6818-c766-11e1-8775-005056c00008" bus2="_04684743-c766-11e1-8775-005056c00008" connectableBus2="_04684743-c766-11e1-8775-005056c00008" voltageLevelId2="_047eb571-c766-11e1-8775-005056c00008" p1="3.428259139008845" q1="-21.834919672684443" p2="-3.40166675789494" q2="21.49863735801232">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ecaca589-8952-4cab-b3dc-f787858d46a9" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_361a9cc3-fb33-4037-9b9a-c20adb90b66b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047ba839-c766-11e1-8775-005056c00008" name="77-80" r="5.122656" x="18.2952" g1="0.0" b1="6.5427E-5" g2="0.0" b2="6.5427E-5" bus1="_04719616-c766-11e1-8775-005056c00008" connectableBus1="_04719616-c766-11e1-8775-005056c00008" voltageLevelId1="_04703689-c766-11e1-8775-005056c00008" bus2="_04898ae9-c766-11e1-8775-005056c00008" connectableBus2="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId2="_046efe09-c766-11e1-8775-005056c00008" p1="-52.58289648976762" q1="-23.747395888730665" p2="53.54673624344921" q2="24.817448257900505">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_fdae333c-349a-484b-9226-2b694611f4fe" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_da00c66f-a882-4938-923b-f2455f7f9a81" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04592c16-c766-11e1-8775-005056c00008" name="78-79" r="0.95135" x="4.251456" g1="0.0" b1="1.859505E-5" g2="0.0" b2="1.859505E-5" bus1="_0482860b-c766-11e1-8775-005056c00008" connectableBus1="_0482860b-c766-11e1-8775-005056c00008" voltageLevelId1="_044fb634-c766-11e1-8775-005056c00008" bus2="_0447ee09-c766-11e1-8775-005056c00008" connectableBus2="_0447ee09-c766-11e1-8775-005056c00008" voltageLevelId2="_04481510-c766-11e1-8775-005056c00008" p1="-33.72015587299915" q1="-21.88607352612635" p2="33.80801091853977" q2="21.628883488197946">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1f58489c-4298-48ca-914f-1a86392e8a4d" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ba4abe9d-8490-4c19-b19b-c9d2c3597fc9" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047b3301-c766-11e1-8775-005056c00008" name="103-104" r="8.119584" x="27.5996151" g1="0.0" b1="1.1679295E-4" g2="0.0" b2="1.1679295E-4" bus1="_04597a36-c766-11e1-8775-005056c00008" connectableBus1="_04597a36-c766-11e1-8775-005056c00008" voltageLevelId1="_0475b4c0-c766-11e1-8775-005056c00008" bus2="_046783f5-c766-11e1-8775-005056c00008" connectableBus2="_046783f5-c766-11e1-8775-005056c00008" voltageLevelId2="_0483977a-c766-11e1-8775-005056c00008" p1="34.1180015106321" q1="13.723295392616711" p2="-33.47221873264126" q2="-15.521114273675">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_e286f134-f966-4dd2-b24b-b8388ca849a5" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2320da74-eda7-4f7f-ade9-1ed0e994f3af" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045e5c32-c766-11e1-8775-005056c00008" name="95-96" r="2.979504" x="9.530928" g1="0.0" b1="4.2298E-5" g2="0.0" b2="4.2298E-5" bus1="_047e6750-c766-11e1-8775-005056c00008" connectableBus1="_047e6750-c766-11e1-8775-005056c00008" voltageLevelId1="_044f4108-c766-11e1-8775-005056c00008" bus2="_0479fa80-c766-11e1-8775-005056c00008" connectableBus2="_0479fa80-c766-11e1-8775-005056c00008" voltageLevelId2="_045a1672-c766-11e1-8775-005056c00008" p1="21.001864413990496" q1="-27.131053722162346" p2="-20.797387960446702" q2="26.364127940625">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_489df699-65e3-4b74-b657-04f7e24da3e0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3bc03415-e95f-47a7-8e92-01089d304a9c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045ed169-c766-11e1-8775-005056c00008" name="77-80" r="2.96208" x="8.450641" g1="0.0" b1="1.3544535E-4" g2="0.0" b2="1.3544535E-4" bus1="_04719616-c766-11e1-8775-005056c00008" connectableBus1="_04719616-c766-11e1-8775-005056c00008" voltageLevelId1="_04703689-c766-11e1-8775-005056c00008" bus2="_04898ae9-c766-11e1-8775-005056c00008" connectableBus2="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId2="_046efe09-c766-11e1-8775-005056c00008" p1="-114.40715426334091" q1="-43.077432784370004" p2="116.91589222528596" q2="45.323778747306676">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_bb9699a6-dcec-459a-b50a-7c7ff7419b33" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_f93b6d4c-39fa-4f6f-a42d-c63a4cf21a67" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047f78c2-c766-11e1-8775-005056c00008" name="5-11" r="3.537072" x="11.8831682" g1="0.0" b1="4.987375E-5" g2="0.0" b2="4.987375E-5" bus1="_047147f0-c766-11e1-8775-005056c00008" connectableBus1="_047147f0-c766-11e1-8775-005056c00008" voltageLevelId1="_044be5a3-c766-11e1-8775-005056c00008" bus2="_0458b6e4-c766-11e1-8775-005056c00008" connectableBus2="_0458b6e4-c766-11e1-8775-005056c00008" voltageLevelId2="_04605807-c766-11e1-8775-005056c00008" p1="36.8235559900581" q1="-5.1262464398681455" p2="-36.49064525276039" q2="4.794216924566269">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_55d07074-4a4b-419b-819d-8d6048fcfd1c" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3bc4ab96-7a0d-4e18-b9f5-d89f63a82f0a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04845ac7-c766-11e1-8775-005056c00008" name="71-72" r="7.771104" x="31.3632011" g1="0.0" b1="1.2752525E-4" g2="0.0" b2="1.2752525E-4" bus1="_04878f11-c766-11e1-8775-005056c00008" connectableBus1="_04878f11-c766-11e1-8775-005056c00008" voltageLevelId1="_04664b78-c766-11e1-8775-005056c00008" bus2="_0472a783-c766-11e1-8775-005056c00008" connectableBus2="_0472a783-c766-11e1-8775-005056c00008" voltageLevelId2="_048433b5-c766-11e1-8775-005056c00008" p1="49.6570461345516" q1="-15.502008284688367" p2="-48.368786333747096" q2="16.59718991655353">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7a622384-0095-408a-9cc5-b561a4bec039" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_bcb69c6e-125e-449c-acb3-a4deb151668d" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047343c2-c766-11e1-8775-005056c00008" name="66-67" r="3.902976" x="17.68536" g1="0.0" b1="7.69628E-5" g2="0.0" b2="7.69628E-5" bus1="_04862f81-c766-11e1-8775-005056c00008" connectableBus1="_04862f81-c766-11e1-8775-005056c00008" voltageLevelId1="_047147f4-c766-11e1-8775-005056c00008" bus2="_04812671-c766-11e1-8775-005056c00008" connectableBus2="_04812671-c766-11e1-8775-005056c00008" voltageLevelId2="_0456e220-c766-11e1-8775-005056c00008" p1="48.713602916355654" q1="19.954041728462297" p2="-48.13813782357316" q2="-20.219482109535253">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_fd2f6dbe-d54c-4d17-9492-da52445d0640" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b4b8a31d-dc3c-4b51-88ad-a22e070eb96c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04569409-c766-11e1-8775-005056c00008" name="34-43" r="7.196112" x="29.2897434" g1="0.0" b1="1.212695E-4" g2="0.0" b2="1.212695E-4" bus1="_044e56a4-c766-11e1-8775-005056c00008" connectableBus1="_044e56a4-c766-11e1-8775-005056c00008" voltageLevelId1="_0483be8b-c766-11e1-8775-005056c00008" bus2="_046bf0cb-c766-11e1-8775-005056c00008" connectableBus2="_046bf0cb-c766-11e1-8775-005056c00008" voltageLevelId2="_045e8349-c766-11e1-8775-005056c00008" p1="-30.890391159863935" q1="5.016969729905584" p2="31.390725307118977" q2="-6.482147195933082">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_498a5fc8-8519-4545-b941-9e3648608651" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_5585c67a-0839-48e6-8847-4393e1e9b9c7" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04817498-c766-11e1-8775-005056c00008" name="52-53" r="7.05672" x="28.48824" g1="0.0" b1="1.164486E-4" g2="0.0" b2="1.164486E-4" bus1="_048c22f1-c766-11e1-8775-005056c00008" connectableBus1="_048c22f1-c766-11e1-8775-005056c00008" voltageLevelId1="_04806326-c766-11e1-8775-005056c00008" bus2="_04494d93-c766-11e1-8775-005056c00008" connectableBus2="_04494d93-c766-11e1-8775-005056c00008" voltageLevelId2="_04876804-c766-11e1-8775-005056c00008" p1="8.858235010208949" q1="2.4810528292833487" p2="-8.815230212153926" q2="-5.983447790383177">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_005c0497-2c3d-4384-b39b-e1c8e4695081" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_e7c9dfab-fb45-4470-964f-4ba9e391f60b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044b7078-c766-11e1-8775-005056c00008" name="105-107" r="9.23472" x="31.88592" g1="0.0" b1="1.3544535E-4" g2="0.0" b2="1.3544535E-4" bus1="_04876809-c766-11e1-8775-005056c00008" connectableBus1="_04876809-c766-11e1-8775-005056c00008" voltageLevelId1="_0465611a-c766-11e1-8775-005056c00008" bus2="_0483be8a-c766-11e1-8775-005056c00008" connectableBus2="_0483be8a-c766-11e1-8775-005056c00008" voltageLevelId2="_046205b3-c766-11e1-8775-005056c00008" p1="27.020858055784764" q1="1.28247146996656" p2="-26.59868831743396" q2="-4.1321967209383965">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_78d5285a-1f72-4d4e-a8ce-d760901cdf1e" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_fff133bf-25fd-46b2-b144-a227c31ee882" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048ac367-c766-11e1-8775-005056c00008" name="100-101" r="4.826448" x="21.9890881" g1="0.0" b1="9.412305E-5" g2="0.0" b2="9.412305E-5" bus1="_0468bc75-c766-11e1-8775-005056c00008" connectableBus1="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId1="_04765109-c766-11e1-8775-005056c00008" bus2="_0485ba50-c766-11e1-8775-005056c00008" connectableBus2="_0485ba50-c766-11e1-8775-005056c00008" voltageLevelId2="_046ed6f7-c766-11e1-8775-005056c00008" p1="-21.916720087935126" q1="24.886698965743655" p2="22.234617684552667" q2="-26.74385323956152">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_78f10485-1742-4778-93bc-90854ee15eb6" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_217e3c95-24b5-438f-a721-d2257e1a43b4" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0481c2b1-c766-11e1-8775-005056c00008" name="56-57" r="5.976432" x="16.8315849" g1="0.0" b1="6.944445E-5" g2="0.0" b2="6.944445E-5" bus1="_045b9d15-c766-11e1-8775-005056c00008" connectableBus1="_045b9d15-c766-11e1-8775-005056c00008" voltageLevelId1="_047e675c-c766-11e1-8775-005056c00008" bus2="_047c9297-c766-11e1-8775-005056c00008" connectableBus2="_047c9297-c766-11e1-8775-005056c00008" voltageLevelId2="_0489b1f8-c766-11e1-8775-005056c00008" p1="-19.38985158344734" q1="-10.72245767765294" p2="19.566457202979564" q2="8.97843404530511">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1b2b5b52-3ac1-40eb-af2e-e5a724e34ed4" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_f5547027-3d48-4a53-937b-bd5ba63ef70d" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047a6fb7-c766-11e1-8775-005056c00008" name="47-69" r="14.7058554" x="48.40387" g1="0.0" b1="2.035124E-4" g2="0.0" b2="2.035124E-4" bus1="_045d23b1-c766-11e1-8775-005056c00008" connectableBus1="_045d23b1-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f396-c766-11e1-8775-005056c00008" bus2="_044a8615-c766-11e1-8775-005056c00008" connectableBus2="_044a8615-c766-11e1-8775-005056c00008" voltageLevelId2="_0471bd23-c766-11e1-8775-005056c00008" p1="-68.34675694533094" q1="17.595307771494994" p2="72.53611170419812" q2="-11.264591505462684">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_2e74f628-a179-44d3-bd7f-1d262370e8d2" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_e9fec217-cf6f-4d39-9495-26ed10c05100" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0453fbf0-c766-11e1-8775-005056c00008" name="110-111" r="3.83328" x="13.1551189" g1="0.0" b1="5.73921E-5" g2="0.0" b2="5.73921E-5" bus1="_04550d63-c766-11e1-8775-005056c00008" connectableBus1="_04550d63-c766-11e1-8775-005056c00008" voltageLevelId1="_04740714-c766-11e1-8775-005056c00008" bus2="_045fe2d4-c766-11e1-8775-005056c00008" connectableBus2="_045fe2d4-c766-11e1-8775-005056c00008" voltageLevelId2="_046a1c00-c766-11e1-8775-005056c00008" p1="-39.361453434228096" q1="-20.540603082860333" p2="39.82806748120994" q2="20.269409837599884">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_489598c7-fb80-48bb-abdc-7fbc89ff0fd7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ea48fee0-31b6-4990-a332-25d08b7d731f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04778984-c766-11e1-8775-005056c00008" name="41-42" r="7.14384" x="23.5224018" g1="0.0" b1="9.87144E-5" g2="0.0" b2="9.87144E-5" bus1="_04544a19-c766-11e1-8775-005056c00008" connectableBus1="_04544a19-c766-11e1-8775-005056c00008" voltageLevelId1="_048c4a08-c766-11e1-8775-005056c00008" bus2="_04577e63-c766-11e1-8775-005056c00008" connectableBus2="_04577e63-c766-11e1-8775-005056c00008" voltageLevelId2="_048719e8-c766-11e1-8775-005056c00008" p1="-45.588530221941646" q1="1.6628629942170736" p2="46.7467124385558" q2="-0.45107100673950073">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_91e7cb96-de23-4948-881e-3112959809d0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_063af52c-fe10-4c1e-85d4-dd80dcc1d2f9" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04653a08-c766-11e1-8775-005056c00008" name="80-99" r="7.910496" x="35.89344" g1="0.0" b1="1.5668045E-4" g2="0.0" b2="1.5668045E-4" bus1="_04898ae9-c766-11e1-8775-005056c00008" connectableBus1="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId1="_046efe09-c766-11e1-8775-005056c00008" bus2="_048c4a07-c766-11e1-8775-005056c00008" connectableBus2="_048c4a07-c766-11e1-8775-005056c00008" voltageLevelId2="_04644fa4-c766-11e1-8775-005056c00008" p1="-5.390910555199808" q1="8.47275880640019" p2="5.4579043557104026" q2="-13.960958540760773">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_b3ada113-b597-41a3-b96c-e2d6413ccd2b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c05229ce-6abb-4209-ad4f-0dcd4a070f28" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04581aa5-c766-11e1-8775-005056c00008" name="54-59" r="8.764272" x="39.95323" g1="0.0" b1="1.716024E-4" g2="0.0" b2="1.716024E-4" bus1="_04549837-c766-11e1-8775-005056c00008" connectableBus1="_04549837-c766-11e1-8775-005056c00008" voltageLevelId1="_0450eeb4-c766-11e1-8775-005056c00008" bus2="_045645e7-c766-11e1-8775-005056c00008" connectableBus2="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId2="_0455a9a2-c766-11e1-8775-005056c00008" p1="-32.61934456086822" q1="-6.838058782996575" p2="33.21549508004185" q2="3.9277712082503733">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f947c23d-f412-4092-bee0-955d804a356e" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ac528cbe-6fc1-41dd-ba9d-d8b7a4c77576" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04690a93-c766-11e1-8775-005056c00008" name="92-94" r="8.380943" x="27.52992" g1="0.0" b1="1.1650595E-4" g2="0.0" b2="1.1650595E-4" bus1="_04502b6a-c766-11e1-8775-005056c00008" connectableBus1="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId1="_0468bc77-c766-11e1-8775-005056c00008" bus2="_045c8773-c766-11e1-8775-005056c00008" connectableBus2="_045c8773-c766-11e1-8775-005056c00008" voltageLevelId2="_045ed163-c766-11e1-8775-005056c00008" p1="68.23256309190214" q1="-16.87107393577769" p2="-65.83463647244551" q2="20.78599220881705">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_288185b8-2129-4450-a2c7-ad8080ce1f0a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6ac84228-6b04-4b10-b560-29655c8e93b4" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046009e3-c766-11e1-8775-005056c00008" name="37-39" r="5.593104" x="18.46944" g1="0.0" b1="7.747935E-5" g2="0.0" b2="7.747935E-5" bus1="_048b86b5-c766-11e1-8775-005056c00008" connectableBus1="_048b86b5-c766-11e1-8775-005056c00008" voltageLevelId1="_04878f10-c766-11e1-8775-005056c00008" bus2="_04778983-c766-11e1-8775-005056c00008" connectableBus2="_04778983-c766-11e1-8775-005056c00008" voltageLevelId2="_046bf0c7-c766-11e1-8775-005056c00008" p1="27.82374429052515" q1="24.66110124744893" p2="-27.270785263580095" q2="-24.995895501634635">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_dfe3b6e2-9b9f-400e-93a7-90b35c43d3ea" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2ccdc288-c132-40d1-a928-3887bec4ff67" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0458b6e8-c766-11e1-8775-005056c00008" name="46-47" r="6.62112" x="22.12848" g1="0.0" b1="9.06795E-5" g2="0.0" b2="9.06795E-5" bus1="_0462a1f3-c766-11e1-8775-005056c00008" connectableBus1="_0462a1f3-c766-11e1-8775-005056c00008" voltageLevelId1="_048a7544-c766-11e1-8775-005056c00008" bus2="_045d23b1-c766-11e1-8775-005056c00008" connectableBus2="_045d23b1-c766-11e1-8775-005056c00008" voltageLevelId2="_0457f396-c766-11e1-8775-005056c00008" p1="-40.70634964669504" q1="3.039967862914656" p2="41.337847965311994" q2="-4.1560021296008856">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_81e5d0c5-7cb3-42c7-829e-11059f8a64c3" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_06ca3245-2668-448f-a5c6-961924217a5c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0473e004-c766-11e1-8775-005056c00008" name="30-38" r="2.24576" x="26.1360016" g1="0.0" b1="4.359504E-4" g2="0.0" b2="4.359504E-4" bus1="_046c3ee8-c766-11e1-8775-005056c00008" connectableBus1="_046c3ee8-c766-11e1-8775-005056c00008" voltageLevelId1="_047b8123-c766-11e1-8775-005056c00008" bus2="_0451b206-c766-11e1-8775-005056c00008" connectableBus2="_0451b206-c766-11e1-8775-005056c00008" voltageLevelId2="_04742e21-c766-11e1-8775-005056c00008" p1="-135.47097341206617" q1="30.23204947236663" p2="136.64601498111432" q2="-50.22461453227215">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_29165bcc-a0d7-4427-a8b8-8393eb928631" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_611bb05e-9b9a-469c-b1d1-80a944c3ce2f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044f8f22-c766-11e1-8775-005056c00008" name="82-83" r="1.951488" x="6.385896" g1="0.0" b1="1.089302E-4" g2="0.0" b2="1.089302E-4" bus1="_044ea4c4-c766-11e1-8775-005056c00008" connectableBus1="_044ea4c4-c766-11e1-8775-005056c00008" voltageLevelId1="_046512f8-c766-11e1-8775-005056c00008" bus2="_046a9133-c766-11e1-8775-005056c00008" connectableBus2="_046a9133-c766-11e1-8775-005056c00008" voltageLevelId2="_04728074-c766-11e1-8775-005056c00008" p1="-78.34768761794845" q1="36.28161798545093" p2="79.22868511419583" q2="-37.044445483749385">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_31992d9c-cc50-4558-b52a-f9a597797818" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_dfbd2f07-76ab-41e3-910f-dc706979ea4b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045cfca6-c766-11e1-8775-005056c00008" name="108-109" r="1.82952" x="5.018112" g1="0.0" b1="2.1809E-5" g2="0.0" b2="2.1809E-5" bus1="_046b7b91-c766-11e1-8775-005056c00008" connectableBus1="_046b7b91-c766-11e1-8775-005056c00008" voltageLevelId1="_046c65f4-c766-11e1-8775-005056c00008" bus2="_046c17da-c766-11e1-8775-005056c00008" connectableBus2="_046c17da-c766-11e1-8775-005056c00008" voltageLevelId2="_046b7b99-c766-11e1-8775-005056c00008" p1="20.38761711114847" q1="-0.3977049758985921" p2="-20.340187560759677" q2="-0.16994367316740774">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ce219edd-f122-4f03-ae4f-0dd3493375e7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_11451cec-81c7-4f83-a7db-df7dcaffa94e" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04784cd5-c766-11e1-8775-005056c00008" name="70-74" r="6.987024" x="23.0519524" g1="0.0" b1="9.66483E-5" g2="0.0" b2="9.66483E-5" bus1="_04499bb3-c766-11e1-8775-005056c00008" connectableBus1="_04499bb3-c766-11e1-8775-005056c00008" voltageLevelId1="_045d98e1-c766-11e1-8775-005056c00008" bus2="_0486f2d6-c766-11e1-8775-005056c00008" connectableBus2="_0486f2d6-c766-11e1-8775-005056c00008" voltageLevelId2="_047dcb11-c766-11e1-8775-005056c00008" p1="-4.090615837642594" q1="11.077412926263358" p2="4.167746409749097" q2="-13.85363071215302">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_fa81f928-3439-4353-ac4c-3785ae142ba2" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_37a5cc00-bd7f-4ec7-a77c-e140e23450d2" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04747c40-c766-11e1-8775-005056c00008" name="77-82" r="5.192352" x="14.8626719" g1="0.0" b1="2.345615E-4" g2="0.0" b2="2.345615E-4" bus1="_04719616-c766-11e1-8775-005056c00008" connectableBus1="_04719616-c766-11e1-8775-005056c00008" voltageLevelId1="_04703689-c766-11e1-8775-005056c00008" bus2="_044ea4c4-c766-11e1-8775-005056c00008" connectableBus2="_044ea4c4-c766-11e1-8775-005056c00008" voltageLevelId2="_046512f8-c766-11e1-8775-005056c00008" p1="-42.468816403504775" q1="32.34263193949369" p2="43.402356838996056" q2="-37.69869423553929">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1f7aa218-1550-426b-9fd1-6361f5c3e363" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_e9798d58-b518-4fab-984c-c72076dfc2ae" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045e3524-c766-11e1-8775-005056c00008" name="23-24" r="2.35224" x="8.572608" g1="0.0" b1="1.4290635E-4" g2="0.0" b2="1.4290635E-4" bus1="_0449e9d4-c766-11e1-8775-005056c00008" connectableBus1="_0449e9d4-c766-11e1-8775-005056c00008" voltageLevelId1="_047f9fdb-c766-11e1-8775-005056c00008" bus2="_04520021-c766-11e1-8775-005056c00008" connectableBus2="_04520021-c766-11e1-8775-005056c00008" voltageLevelId2="_048c22fa-c766-11e1-8775-005056c00008" p1="-69.36135998296396" q1="18.816779480959365" p2="70.10223188601276" q2="-20.88864403569368">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_8b924c6b-d010-4981-b109-fc33cd937313" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_e8ec73b8-1ecf-4d18-9ef9-80eabf3a4969" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0474f177-c766-11e1-8775-005056c00008" name="15-17" r="2.299968" x="7.614288" g1="0.0" b1="1.2741045E-4" g2="0.0" b2="1.2741045E-4" bus1="_0474071a-c766-11e1-8775-005056c00008" connectableBus1="_0474071a-c766-11e1-8775-005056c00008" voltageLevelId1="_0467ab04-c766-11e1-8775-005056c00008" bus2="_0476c631-c766-11e1-8775-005056c00008" connectableBus2="_0476c631-c766-11e1-8775-005056c00008" voltageLevelId2="_047bcf46-c766-11e1-8775-005056c00008" p1="-100.03685778863876" q1="-22.85140792029644" p2="101.79312323264516" q2="25.071758048079072">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_0a1e553e-a285-429e-a660-00078dd05878" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2ceac3d1-f73d-43db-8d37-9e329f1787bb" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0483be84-c766-11e1-8775-005056c00008" name="8-30" r="2.08604" x="24.3936" g1="0.0" b1="5.3099176E-4" g2="0.0" b2="5.3099176E-4" bus1="_045163e5-c766-11e1-8775-005056c00008" connectableBus1="_045163e5-c766-11e1-8775-005056c00008" voltageLevelId1="_047d07c9-c766-11e1-8775-005056c00008" bus2="_046c3ee8-c766-11e1-8775-005056c00008" connectableBus2="_046c3ee8-c766-11e1-8775-005056c00008" voltageLevelId2="_047b8123-c766-11e1-8775-005056c00008" p1="-235.34831659604393" q1="9.138064393092925" p2="238.36037768225412" q2="-15.516450225140488">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_2e5a9b0c-24d7-4bb6-9761-484be58c5bf6" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ca795ad3-97e5-4416-aaba-53cce27f6434" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0488eea6-c766-11e1-8775-005056c00008" name="49-69" r="17.16264" x="56.4537621" g1="0.0" b1="2.376033E-4" g2="0.0" b2="2.376033E-4" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_044a8615-c766-11e1-8775-005056c00008" connectableBus2="_044a8615-c766-11e1-8775-005056c00008" voltageLevelId2="_0471bd23-c766-11e1-8775-005056c00008" p1="-57.800879151801375" q1="16.39621558497036" p2="61.33664120658954" q2="-13.550349647516935">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4f55c6a7-4a84-47ac-84a2-f7da319866f4" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c42dc3ef-3a2e-4070-8efb-78e5c0cd5554" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047566a0-c766-11e1-8775-005056c00008" name="13-15" r="12.9634562" x="42.5842552" g1="0.0" b1="1.7986685E-4" g2="0.0" b2="1.7986685E-4" bus1="_045b4ef9-c766-11e1-8775-005056c00008" connectableBus1="_045b4ef9-c766-11e1-8775-005056c00008" voltageLevelId1="_04851e1b-c766-11e1-8775-005056c00008" bus2="_0474071a-c766-11e1-8775-005056c00008" connectableBus2="_0474071a-c766-11e1-8775-005056c00008" voltageLevelId2="_0467ab04-c766-11e1-8775-005056c00008" p1="-30.000101831894057" q1="9.910797274640002" p2="30.988767465199913" q2="-11.610244556368626">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_40c3caa3-b6ce-4e62-ada3-2053aaadb18b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ad988fd9-9270-4230-95a2-1858f32259df" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0476c63a-c766-11e1-8775-005056c00008" name="69-70" r="5.2272" x="22.12848" g1="0.0" b1="3.5009185E-4" g2="0.0" b2="3.5009185E-4" bus1="_044a8615-c766-11e1-8775-005056c00008" connectableBus1="_044a8615-c766-11e1-8775-005056c00008" voltageLevelId1="_0471bd23-c766-11e1-8775-005056c00008" bus2="_04499bb3-c766-11e1-8775-005056c00008" connectableBus2="_04499bb3-c766-11e1-8775-005056c00008" voltageLevelId2="_045d98e1-c766-11e1-8775-005056c00008" p1="146.50413597584117" q1="34.987161724394475" p2="-140.01039936583376" q2="-19.61126311215192">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f71ac0ab-1003-49e3-baae-6860eaa27ea1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_519e3ecb-3561-4d11-ac6b-172a0b4b09b2" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04520028-c766-11e1-8775-005056c00008" name="19-20" r="4.390848" x="20.38608" g1="0.0" b1="8.551425E-5" g2="0.0" b2="8.551425E-5" bus1="_04670ec8-c766-11e1-8775-005056c00008" connectableBus1="_04670ec8-c766-11e1-8775-005056c00008" voltageLevelId1="_04633e3a-c766-11e1-8775-005056c00008" bus2="_0474f17a-c766-11e1-8775-005056c00008" connectableBus2="_0474f17a-c766-11e1-8775-005056c00008" voltageLevelId2="_046b2d70-c766-11e1-8775-005056c00008" p1="-28.056080387482147" q1="1.2451799087954185" p2="28.31391826918233" q2="-2.3723132015889687">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_e0ff2082-d064-46f0-89c2-f6597d7c5acb" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b88528bf-cb1c-4c00-ad79-d5937197d40c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04862f83-c766-11e1-8775-005056c00008" name="94-95" r="2.299968" x="7.562016" g1="0.0" b1="3.18526E-5" g2="0.0" b2="3.18526E-5" bus1="_045c8773-c766-11e1-8775-005056c00008" connectableBus1="_045c8773-c766-11e1-8775-005056c00008" voltageLevelId1="_045ed163-c766-11e1-8775-005056c00008" bus2="_047e6750-c766-11e1-8775-005056c00008" connectableBus2="_047e6750-c766-11e1-8775-005056c00008" voltageLevelId2="_044f4108-c766-11e1-8775-005056c00008" p1="63.510109403583016" q1="4.557956152206785" p2="-62.95956502312245" q2="-3.816935386885122">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9b58679f-8c7f-489f-884a-30224849053b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b70e76a1-6e79-4fb6-b487-dffa9bfeab7b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047b0bf6-c766-11e1-8775-005056c00008" name="12-16" r="3.693888" x="14.5316162" g1="0.0" b1="6.140955E-5" g2="0.0" b2="6.140955E-5" bus1="_047566a8-c766-11e1-8775-005056c00008" connectableBus1="_047566a8-c766-11e1-8775-005056c00008" voltageLevelId1="_04479fe2-c766-11e1-8775-005056c00008" bus2="_04531195-c766-11e1-8775-005056c00008" connectableBus2="_04531195-c766-11e1-8775-005056c00008" voltageLevelId2="_046f7338-c766-11e1-8775-005056c00008" p1="-29.441351720955584" q1="22.943868608053002" p2="29.798121675676942" q2="-23.338451524195094">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_25cb43d7-517b-4c25-b213-a01c4afe495d" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_af73f526-c58b-40e7-8e1c-14f05a39f6a2" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04524e47-c766-11e1-8775-005056c00008" name="100-103" r="2.78784" x="9.1476" g1="0.0" b1="1.5381085E-4" g2="0.0" b2="1.5381085E-4" bus1="_0468bc75-c766-11e1-8775-005056c00008" connectableBus1="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId1="_04765109-c766-11e1-8775-005056c00008" bus2="_04597a36-c766-11e1-8775-005056c00008" connectableBus2="_04597a36-c766-11e1-8775-005056c00008" voltageLevelId2="_0475b4c0-c766-11e1-8775-005056c00008" p1="106.5076271200617" q1="-18.502884216422046" p2="-104.71449524686227" q2="18.88084234572393">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ce5f31b6-0de2-41fb-8091-c2d5742b1828" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1631e50b-21a3-470b-803b-f9665b6fcd60" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04682038-c766-11e1-8775-005056c00008" name="27-32" r="3.990096" x="13.1551189" g1="0.0" b1="5.52686E-5" g2="0.0" b2="5.52686E-5" bus1="_04483c26-c766-11e1-8775-005056c00008" connectableBus1="_04483c26-c766-11e1-8775-005056c00008" voltageLevelId1="_0476c639-c766-11e1-8775-005056c00008" bus2="_04675ce7-c766-11e1-8775-005056c00008" connectableBus2="_04675ce7-c766-11e1-8775-005056c00008" voltageLevelId2="_047b3309-c766-11e1-8775-005056c00008" p1="17.11389420440687" q1="3.8918311291191223" p2="-17.031326357719745" q2="-5.289613459238725">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_cd4a9202-6aaa-4709-8293-bc142c0c9bc0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_52eb4b09-42bb-4106-ac26-fe1059639d3a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0482fb31-c766-11e1-8775-005056c00008" name="59-61" r="5.715072" x="26.1360016" g1="0.0" b1="1.113407E-4" g2="0.0" b2="1.113407E-4" bus1="_045645e7-c766-11e1-8775-005056c00008" connectableBus1="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId1="_0455a9a2-c766-11e1-8775-005056c00008" bus2="_04814d88-c766-11e1-8775-005056c00008" connectableBus2="_04814d88-c766-11e1-8775-005056c00008" voltageLevelId2="_0448d867-c766-11e1-8775-005056c00008" p1="-50.37396271022702" q1="4.622489135875653" p2="51.24612124362006" q2="-4.436844688781378">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_13d74b35-2eae-4bb7-9968-655ba9ecd015" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b5a7dea0-bfce-4548-a04d-7bb7b6d9f80a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047d55e3-c766-11e1-8775-005056c00008" name="100-104" r="7.858224" x="35.54496" g1="0.0" b1="1.5524565E-4" g2="0.0" b2="1.5524565E-4" bus1="_0468bc75-c766-11e1-8775-005056c00008" connectableBus1="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId1="_04765109-c766-11e1-8775-005056c00008" bus2="_046783f5-c766-11e1-8775-005056c00008" connectableBus2="_046783f5-c766-11e1-8775-005056c00008" voltageLevelId2="_0483977a-c766-11e1-8775-005056c00008" p1="53.579980722465606" q1="11.14031901191512" p2="-52.243454205468176" q2="-10.44076425036566">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_80225115-e6ed-47cd-b7d2-04f198d2417f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_17a10cd0-b653-4dcf-bdc3-4d5005ea9591" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04653a02-c766-11e1-8775-005056c00008" name="75-77" r="10.4718237" x="34.8305779" g1="0.0" b1="1.4284895E-4" g2="0.0" b2="1.4284895E-4" bus1="_04716f04-c766-11e1-8775-005056c00008" connectableBus1="_04716f04-c766-11e1-8775-005056c00008" voltageLevelId1="_048740f7-c766-11e1-8775-005056c00008" bus2="_04719616-c766-11e1-8775-005056c00008" connectableBus2="_04719616-c766-11e1-8775-005056c00008" voltageLevelId2="_04703689-c766-11e1-8775-005056c00008" p1="-55.34842249661348" q1="-5.444808600690293" p2="57.38908708040826" q2="7.491940542353072">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f64d2e1f-164f-4cd3-b7bd-9be3300eacb1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6f81df11-7e71-4b6e-a6ee-a8c5f72f4ba5" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04483c2a-c766-11e1-8775-005056c00008" name="23-32" r="5.523408" x="20.0898724" g1="0.0" b1="3.3660465E-4" g2="0.0" b2="3.3660465E-4" bus1="_0449e9d4-c766-11e1-8775-005056c00008" connectableBus1="_0449e9d4-c766-11e1-8775-005056c00008" voltageLevelId1="_047f9fdb-c766-11e1-8775-005056c00008" bus2="_04675ce7-c766-11e1-8775-005056c00008" connectableBus2="_04675ce7-c766-11e1-8775-005056c00008" voltageLevelId2="_047b3309-c766-11e1-8775-005056c00008" p1="131.09478392169444" q1="12.541134469982124" p2="-125.30233040574336" q2="-2.1368716101999197">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ac71ed2f-6a14-4b3d-aa1b-b7a3cd071a96" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_a8f6a7d2-e58d-4671-a776-97be7291355e" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048719e5-c766-11e1-8775-005056c00008" name="96-97" r="3.014352" x="15.42024" g1="0.0" b1="6.887055E-5" g2="0.0" b2="6.887055E-5" bus1="_0479fa80-c766-11e1-8775-005056c00008" connectableBus1="_0479fa80-c766-11e1-8775-005056c00008" voltageLevelId1="_045a1672-c766-11e1-8775-005056c00008" bus2="_04667284-c766-11e1-8775-005056c00008" connectableBus2="_04667284-c766-11e1-8775-005056c00008" voltageLevelId2="_048bd4da-c766-11e1-8775-005056c00008" p1="8.111516172442487" q1="-26.423737140544425" p2="-7.986697083143612" q2="24.67101764159625">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_b6767a5e-0078-4311-b973-464b8f35bbfd" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ea6d39aa-df95-4d3e-b7b6-a800e552e72a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048481d0-c766-11e1-8775-005056c00008" name="25-27" r="5.540833" x="28.4011211" g1="0.0" b1="5.06198385E-4" g2="0.0" b2="5.06198385E-4" bus1="_04689567-c766-11e1-8775-005056c00008" connectableBus1="_04689567-c766-11e1-8775-005056c00008" voltageLevelId1="_04728079-c766-11e1-8775-005056c00008" bus2="_04483c26-c766-11e1-8775-005056c00008" connectableBus2="_04483c26-c766-11e1-8775-005056c00008" voltageLevelId2="_0476c639-c766-11e1-8775-005056c00008" p1="160.81575261312275" q1="51.58078467176653" p2="-152.2722975506585" q2="-25.22569804230749">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_8a1cb557-29ed-49ae-9120-65b4bdb8d2b1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_d9d53af2-5ffa-4f2a-a4e6-ed22371332d6" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04885268-c766-11e1-8775-005056c00008" name="110-112" r="4.303728" x="11.1513615" g1="0.0" b1="1.779155E-4" g2="0.0" b2="1.779155E-4" bus1="_04550d63-c766-11e1-8775-005056c00008" connectableBus1="_04550d63-c766-11e1-8775-005056c00008" voltageLevelId1="_04740714-c766-11e1-8775-005056c00008" bus2="_0482d420-c766-11e1-8775-005056c00008" connectableBus2="_0482d420-c766-11e1-8775-005056c00008" voltageLevelId2="_04784cd1-c766-11e1-8775-005056c00008" p1="69.35607876778911" q1="11.007907871927484" p2="-68.00164686319391" q2="-13.000536333984892">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_e55ac0b9-b111-4207-b7ee-59ac708a4e23" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_d50299b9-a055-408a-aa1e-2e93a715120f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0484a8e4-c766-11e1-8775-005056c00008" name="89-92" r="1.724976" x="8.79912" g1="0.0" b1="1.5725435E-4" g2="0.0" b2="1.5725435E-4" bus1="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus1="_0453d4e4-c766-11e1-8775-005056c00008" voltageLevelId1="_0448d866-c766-11e1-8775-005056c00008" bus2="_04502b6a-c766-11e1-8775-005056c00008" connectableBus2="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId2="_0468bc77-c766-11e1-8775-005056c00008" p1="232.87481961500202" q1="-2.959094039250454" p2="-227.55925818787316" q2="24.625747443441814">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4f767c6c-7f3a-4cb0-8a7d-04b1b4897817" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_eee9ca2b-764f-4ab8-a745-405338044743" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04689568-c766-11e1-8775-005056c00008" name="49-54" r="15.1414566" x="50.7038422" g1="0.0" b1="2.094812E-4" g2="0.0" b2="2.094812E-4" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_04549837-c766-11e1-8775-005056c00008" connectableBus2="_04549837-c766-11e1-8775-005056c00008" voltageLevelId2="_0450eeb4-c766-11e1-8775-005056c00008" p1="33.555947889621685" q1="12.037447608499729" p2="-32.4162257178621" q2="-15.38455992811197">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_c1091068-8e12-44e2-bdc4-44450556f80f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_690202a4-aad2-4ad3-8842-961b39e37709" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046c8d04-c766-11e1-8775-005056c00008" name="40-41" r="2.52648" x="8.485488" g1="0.0" b1="3.50666E-5" g2="0.0" b2="3.50666E-5" bus1="_045868c7-c766-11e1-8775-005056c00008" connectableBus1="_045868c7-c766-11e1-8775-005056c00008" voltageLevelId1="_0479d371-c766-11e1-8775-005056c00008" bus2="_04544a19-c766-11e1-8775-005056c00008" connectableBus2="_04544a19-c766-11e1-8775-005056c00008" voltageLevelId2="_048c4a08-c766-11e1-8775-005056c00008" p1="-9.395931280282042" q1="10.512374177211477" p2="9.436439603762581" q2="-11.283925535547201">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_3d919b23-d14b-4639-a104-ce09f5d78235" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_34f2ef7c-32da-4444-b989-d02f5f931c50" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046735d5-c766-11e1-8775-005056c00008" name="39-40" r="3.206016" x="10.54152" g1="0.0" b1="4.453625E-5" g2="0.0" b2="4.453625E-5" bus1="_04778983-c766-11e1-8775-005056c00008" connectableBus1="_04778983-c766-11e1-8775-005056c00008" voltageLevelId1="_046bf0c7-c766-11e1-8775-005056c00008" bus2="_045868c7-c766-11e1-8775-005056c00008" connectableBus2="_045868c7-c766-11e1-8775-005056c00008" voltageLevelId2="_0479d371-c766-11e1-8775-005056c00008" p1="0.9260385379463492" q1="14.437113791661488" p2="-0.8714972190022187" q2="-15.43088478896343">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_d8fb151e-0854-45a9-8df9-177e6bfebf52" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_38d58455-5205-46bb-8e44-c66873f62938" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0470d2c4-c766-11e1-8775-005056c00008" name="89-92" r="6.847632" x="27.5473423" g1="0.0" b1="1.1880165E-4" g2="0.0" b2="1.1880165E-4" bus1="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus1="_0453d4e4-c766-11e1-8775-005056c00008" voltageLevelId1="_0448d866-c766-11e1-8775-005056c00008" bus2="_04502b6a-c766-11e1-8775-005056c00008" connectableBus2="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId2="_0468bc77-c766-11e1-8775-005056c00008" p1="73.46651068619126" q1="-5.831738284959287" p2="-71.36096526999258" q2="10.186253218916402">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_135d109b-ce06-4ee9-9fdc-bc39b1cd4791" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_0cce41c7-b99f-4fec-93d2-73ea24433fa1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0479ac60-c766-11e1-8775-005056c00008" name="33-37" r="7.23096" x="24.74208" g1="0.0" b1="1.0502755E-4" g2="0.0" b2="1.0502755E-4" bus1="_045e0e10-c766-11e1-8775-005056c00008" connectableBus1="_045e0e10-c766-11e1-8775-005056c00008" voltageLevelId1="_0456bb11-c766-11e1-8775-005056c00008" bus2="_048b86b5-c766-11e1-8775-005056c00008" connectableBus2="_048b86b5-c766-11e1-8775-005056c00008" voltageLevelId2="_04878f10-c766-11e1-8775-005056c00008" p1="-50.18539545995726" q1="-0.7950483099312899" p2="51.5108601469297" q2="2.3581131628804126">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f5fb6f64-e16e-422b-b721-de1a781e8c01" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_343677c6-7477-4bf6-a12c-2c7e4a684d6f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048c4a00-c766-11e1-8775-005056c00008" name="105-108" r="4.547664" x="12.2490721" g1="0.0" b1="5.29155E-5" g2="0.0" b2="5.29155E-5" bus1="_04876809-c766-11e1-8775-005056c00008" connectableBus1="_04876809-c766-11e1-8775-005056c00008" voltageLevelId1="_0465611a-c766-11e1-8775-005056c00008" bus2="_046b7b91-c766-11e1-8775-005056c00008" connectableBus2="_046b7b91-c766-11e1-8775-005056c00008" voltageLevelId2="_046c65f4-c766-11e1-8775-005056c00008" p1="22.529850709062995" q1="-0.7222622962609159" p2="-22.387671794556034" q2="-0.6023414221411059">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_072c26b8-9b37-418f-b9a6-338f9a198a84" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_74cf84b9-e14f-4f81-9e8b-3a791cd474a0" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04631724-c766-11e1-8775-005056c00008" name="34-37" r="0.446054" x="1.637856" g1="0.0" b1="2.82369E-5" g2="0.0" b2="2.82369E-5" bus1="_044e56a4-c766-11e1-8775-005056c00008" connectableBus1="_044e56a4-c766-11e1-8775-005056c00008" voltageLevelId1="_0483be8b-c766-11e1-8775-005056c00008" bus2="_048b86b5-c766-11e1-8775-005056c00008" connectableBus2="_048b86b5-c766-11e1-8775-005056c00008" voltageLevelId2="_04878f10-c766-11e1-8775-005056c00008" p1="-92.48999085549032" q1="-28.400667785758966" p2="92.77961808415034" q2="28.646989690344142">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1ee3b9bf-743b-4bcb-b6a3-faa02fc44cc1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8e90bf2e-3be4-41be-a84e-c1d4e709f8a1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04814d85-c766-11e1-8775-005056c00008" name="61-62" r="1.435738" x="6.551424" g1="0.0" b1="2.812215E-5" g2="0.0" b2="2.812215E-5" bus1="_04814d88-c766-11e1-8775-005056c00008" connectableBus1="_04814d88-c766-11e1-8775-005056c00008" voltageLevelId1="_0448d867-c766-11e1-8775-005056c00008" bus2="_044b9787-c766-11e1-8775-005056c00008" connectableBus2="_044b9787-c766-11e1-8775-005056c00008" voltageLevelId2="_046bf0c5-c766-11e1-8775-005056c00008" p1="30.93931007005991" q1="-14.598229801463608" p2="-30.843060868143525" q2="14.064413099206929">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_b653b5eb-5efc-4bcc-9e10-1eb6bfa6f57c" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_39a23399-348e-44d9-8032-8fc62e6c7d63" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046a4318-c766-11e1-8775-005056c00008" name="101-102" r="4.286304" x="19.5148811" g1="0.0" b1="8.43664E-5" g2="0.0" b2="8.43664E-5" bus1="_0485ba50-c766-11e1-8775-005056c00008" connectableBus1="_0485ba50-c766-11e1-8775-005056c00008" voltageLevelId1="_046ed6f7-c766-11e1-8775-005056c00008" bus2="_04845ac5-c766-11e1-8775-005056c00008" connectableBus2="_04845ac5-c766-11e1-8775-005056c00008" voltageLevelId2="_0467d214-c766-11e1-8775-005056c00008" p1="-44.2271963744031" q1="11.752275594022363" p2="44.76122513369427" q2="-12.198535934459363">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_6be4027d-eae3-4d93-8b3a-bd3ecbefb0a1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_0501dacc-29fc-44a2-8cad-31a20b011d25" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044c81e3-c766-11e1-8775-005056c00008" name="26-30" r="3.86716" x="41.624" g1="0.0" b1="9.380165E-4" g2="0.0" b2="9.380165E-4" bus1="_0455a9a6-c766-11e1-8775-005056c00008" connectableBus1="_0455a9a6-c766-11e1-8775-005056c00008" voltageLevelId1="_044f8f2a-c766-11e1-8775-005056c00008" bus2="_046c3ee8-c766-11e1-8775-005056c00008" connectableBus2="_046c3ee8-c766-11e1-8775-005056c00008" voltageLevelId2="_047b8123-c766-11e1-8775-005056c00008" p1="304.3275928751041" q1="98.94426571905358" p2="-295.49796741368954" q2="-87.60751018704767">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_0b8a340a-b8d4-4498-8223-9e70f54345ff" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c95a66fd-913c-48c7-b8ef-cf3007c60af6" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048915b9-c766-11e1-8775-005056c00008" name="42-49" r="12.45816" x="56.2795219" g1="0.0" b1="2.4678605E-4" g2="0.0" b2="2.4678605E-4" bus1="_04577e63-c766-11e1-8775-005056c00008" connectableBus1="_04577e63-c766-11e1-8775-005056c00008" voltageLevelId1="_048719e8-c766-11e1-8775-005056c00008" bus2="_0454e653-c766-11e1-8775-005056c00008" connectableBus2="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId2="_0457f394-c766-11e1-8775-005056c00008" p1="-89.12315646063544" q1="-8.983117707282135" p2="96.49149381905706" q2="34.42416383816316">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1aa29312-557e-4a5f-965c-219d32569822" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6cd83bc2-204f-44d5-afd4-fbfef8d2146f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044c5ad6-c766-11e1-8775-005056c00008" name="105-106" r="2.43936" x="9.530928" g1="0.0" b1="4.115015E-5" g2="0.0" b2="4.115015E-5" bus1="_04876809-c766-11e1-8775-005056c00008" connectableBus1="_04876809-c766-11e1-8775-005056c00008" voltageLevelId1="_0465611a-c766-11e1-8775-005056c00008" bus2="_044ef2e3-c766-11e1-8775-005056c00008" connectableBus2="_044ef2e3-c766-11e1-8775-005056c00008" voltageLevelId2="_04479fe8-c766-11e1-8775-005056c00008" p1="10.510271412454914" q1="5.8087223335364735" p2="-10.487372294049585" q2="-7.048347696177309">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_6a482321-ff03-47e5-8d69-0a211cec9016" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_487e1317-48f9-4747-b931-f3f79e95f55a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048badc5-c766-11e1-8775-005056c00008" name="60-61" r="0.459994" x="2.35224" g1="0.0" b1="4.178145E-5" g2="0.0" b2="4.178145E-5" bus1="_047d2ed4-c766-11e1-8775-005056c00008" connectableBus1="_047d2ed4-c766-11e1-8775-005056c00008" voltageLevelId1="_045cfca4-c766-11e1-8775-005056c00008" bus2="_04814d88-c766-11e1-8775-005056c00008" connectableBus2="_04814d88-c766-11e1-8775-005056c00008" voltageLevelId2="_0448d867-c766-11e1-8775-005056c00008" p1="-113.71764210513132" q1="8.77394822383349" p2="114.06618115857006" q2="-8.43043691592693">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_8f379d20-b516-4eec-b535-925586132d69" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3c55a929-a755-409b-af5f-bae188892af1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044cd003-c766-11e1-8775-005056c00008" name="23-25" r="2.718144" x="13.9391994" g1="0.0" b1="2.479339E-4" g2="0.0" b2="2.479339E-4" bus1="_0449e9d4-c766-11e1-8775-005056c00008" connectableBus1="_0449e9d4-c766-11e1-8775-005056c00008" voltageLevelId1="_047f9fdb-c766-11e1-8775-005056c00008" bus2="_04689567-c766-11e1-8775-005056c00008" connectableBus2="_04689567-c766-11e1-8775-005056c00008" voltageLevelId2="_04728079-c766-11e1-8775-005056c00008" p1="-141.70256492212138" q1="-56.57479501408517" p2="145.4177856357342" q2="66.72337196798735">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_3e4b7d9a-4e85-4b10-9dba-a83fb76bf6b7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9658628a-596f-41a9-96a7-c5a8aaf5400c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0457a574-c766-11e1-8775-005056c00008" name="19-34" r="13.1028481" x="43.0372772" g1="0.0" b1="1.8135905E-4" g2="0.0" b2="1.8135905E-4" bus1="_04670ec8-c766-11e1-8775-005056c00008" connectableBus1="_04670ec8-c766-11e1-8775-005056c00008" voltageLevelId1="_04633e3a-c766-11e1-8775-005056c00008" bus2="_044e56a4-c766-11e1-8775-005056c00008" connectableBus2="_044e56a4-c766-11e1-8775-005056c00008" voltageLevelId2="_0483be8b-c766-11e1-8775-005056c00008" p1="-35.02156614542741" q1="0.15099017636060752" p2="36.218311873884154" q2="-1.2772610549120378">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7d1b5b44-e965-446d-b0a2-2abd8f995343" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b69ab61b-751d-487a-a538-2d47eea7572e" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04595326-c766-11e1-8775-005056c00008" name="59-60" r="5.523408" x="25.2648" g1="0.0" b1="1.0789715E-4" g2="0.0" b2="1.0789715E-4" bus1="_045645e7-c766-11e1-8775-005056c00008" connectableBus1="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId1="_0455a9a2-c766-11e1-8775-005056c00008" bus2="_047d2ed4-c766-11e1-8775-005056c00008" connectableBus2="_047d2ed4-c766-11e1-8775-005056c00008" voltageLevelId2="_045cfca4-c766-11e1-8775-005056c00008" p1="-41.77209309213893" q1="3.1389702853820616" p2="42.35025165090994" q2="-4.172726712953893">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_37b8abba-f482-471a-a82d-65606ca1d4d5" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_a38d4859-b54a-482f-a2ad-0b4ce4c4da2a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045a8ba1-c766-11e1-8775-005056c00008" name="15-19" r="2.09088" x="6.865056" g1="0.0" b1="2.8983E-5" g2="0.0" b2="2.8983E-5" bus1="_0474071a-c766-11e1-8775-005056c00008" connectableBus1="_0474071a-c766-11e1-8775-005056c00008" voltageLevelId1="_0467ab04-c766-11e1-8775-005056c00008" bus2="_04670ec8-c766-11e1-8775-005056c00008" connectableBus2="_04670ec8-c766-11e1-8775-005056c00008" voltageLevelId2="_04633e3a-c766-11e1-8775-005056c00008" p1="-23.137804033839767" q1="20.474183314296866" p2="23.286110310774575" q2="-20.775339056243073">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_beec41ff-5166-438d-8178-950089f889c8" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_15d16bd2-d87c-4584-93d2-b294dc1be116" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04513cd6-c766-11e1-8775-005056c00008" name="90-91" r="4.425696" x="14.5664635" g1="0.0" b1="6.140955E-5" g2="0.0" b2="6.140955E-5" bus1="_048433b2-c766-11e1-8775-005056c00008" connectableBus1="_048433b2-c766-11e1-8775-005056c00008" voltageLevelId1="_047d07c3-c766-11e1-8775-005056c00008" bus2="_04675ce9-c766-11e1-8775-005056c00008" connectableBus2="_04675ce9-c766-11e1-8775-005056c00008" voltageLevelId2="_044f8f29-c766-11e1-8775-005056c00008" p1="5.142685874517838" q1="-16.465368052520134" p2="-5.068958432854695" q2="14.720284933592174">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ff16ab37-609f-4d89-97e0-8f4fd8cfa2e3" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_7d2a67fb-9d8c-4745-a67e-ce6ade5e520e" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0487b623-c766-11e1-8775-005056c00008" name="22-23" r="5.959008" x="27.7041588" g1="0.0" b1="1.1593205E-4" g2="0.0" b2="1.1593205E-4" bus1="_0461b794-c766-11e1-8775-005056c00008" connectableBus1="_0461b794-c766-11e1-8775-005056c00008" voltageLevelId1="_04773b6a-c766-11e1-8775-005056c00008" bus2="_0449e9d4-c766-11e1-8775-005056c00008" connectableBus2="_0449e9d4-c766-11e1-8775-005056c00008" voltageLevelId2="_047f9fdb-c766-11e1-8775-005056c00008" p1="-70.91363047472558" q1="-16.089805838693422" p2="73.02504136540533" q2="22.25669540073076">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_55a45a23-6031-4a23-956f-992afb08c743" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6477d99a-dd64-4083-8f56-1396610879f0" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048b1189-c766-11e1-8775-005056c00008" name="83-85" r="7.49232" x="25.78752" g1="0.0" b1="9.986225E-5" g2="0.0" b2="9.986225E-5" bus1="_046a9133-c766-11e1-8775-005056c00008" connectableBus1="_046a9133-c766-11e1-8775-005056c00008" voltageLevelId1="_04728074-c766-11e1-8775-005056c00008" bus2="_045f1f84-c766-11e1-8775-005056c00008" connectableBus2="_045f1f84-c766-11e1-8775-005056c00008" voltageLevelId2="_04664b7a-c766-11e1-8775-005056c00008" p1="-61.68325903719251" q1="16.639735548019292" p2="63.545702708825104" q2="-13.5715814778124">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ad873b1b-014a-4c65-b7cd-22ebb86236bc" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_38cb3e5b-af1a-4684-aa2f-242826ed460c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045868c5-c766-11e1-8775-005056c00008" name="17-31" r="8.258976" x="27.2337112" g1="0.0" b1="1.1449725E-4" g2="0.0" b2="1.1449725E-4" bus1="_0476c631-c766-11e1-8775-005056c00008" connectableBus1="_0476c631-c766-11e1-8775-005056c00008" voltageLevelId1="_047bcf46-c766-11e1-8775-005056c00008" bus2="_04723255-c766-11e1-8775-005056c00008" connectableBus2="_04723255-c766-11e1-8775-005056c00008" voltageLevelId2="_04636548-c766-11e1-8775-005056c00008" p1="-15.178622111708107" q1="-3.5931311556312044" p2="15.311799750555387" q2="0.6653134498438795">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_55a3f358-a56b-467d-96f8-1bfbe09799dc" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9066b19a-f404-42c3-88ce-51d375f6fdb5" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0488c796-c766-11e1-8775-005056c00008" name="89-90" r="9.025632" x="32.75712" g1="0.0" b1="1.5151515E-4" g2="0.0" b2="1.5151515E-4" bus1="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus1="_0453d4e4-c766-11e1-8775-005056c00008" voltageLevelId1="_0448d866-c766-11e1-8775-005056c00008" bus2="_048433b2-c766-11e1-8775-005056c00008" connectableBus2="_048433b2-c766-11e1-8775-005056c00008" voltageLevelId2="_047d07c3-c766-11e1-8775-005056c00008" p1="59.97319833076236" q1="9.26582539298214" p2="-58.0555328001674" q2="-7.393573317742764">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_d228fae3-2cfd-42c2-85bf-6ed2417949ef" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_924b4a0b-bef5-432a-ad87-ab5c10d9c019" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0462c907-c766-11e1-8775-005056c00008" name="70-75" r="7.457472" x="24.56784" g1="0.0" b1="1.033058E-4" g2="0.0" b2="1.033058E-4" bus1="_04499bb3-c766-11e1-8775-005056c00008" connectableBus1="_04499bb3-c766-11e1-8775-005056c00008" voltageLevelId1="_045d98e1-c766-11e1-8775-005056c00008" bus2="_04716f04-c766-11e1-8775-005056c00008" connectableBus2="_04716f04-c766-11e1-8775-005056c00008" voltageLevelId2="_048740f7-c766-11e1-8775-005056c00008" p1="-24.871892680548825" q1="9.903679384280133" p2="25.223764480596362" q2="-12.020368221269617">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_30aabccf-8ec8-46a2-a3a1-ba354c62f10a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_d432d118-553c-4f4c-a734-e98e0762ec40" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045fbbc3-c766-11e1-8775-005056c00008" name="50-57" r="8.258976" x="23.34816" g1="0.0" b1="9.52709E-5" g2="0.0" b2="9.52709E-5" bus1="_044a5f04-c766-11e1-8775-005056c00008" connectableBus1="_044a5f04-c766-11e1-8775-005056c00008" voltageLevelId1="_044d1e26-c766-11e1-8775-005056c00008" bus2="_047c9297-c766-11e1-8775-005056c00008" connectableBus2="_047c9297-c766-11e1-8775-005056c00008" voltageLevelId2="_0489b1f8-c766-11e1-8775-005056c00008" p1="32.12298282060696" q1="10.321103626946792" p2="-31.56723418431756" q2="-11.97875780337938">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_aff34ffe-0ef8-42ff-99bd-8e286c8073a8" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2f32bda4-7275-4485-9901-12f8cff9e4a1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044b9789-c766-11e1-8775-005056c00008" name="5-6" r="2.073456" x="9.40896" g1="0.0" b1="4.092055E-5" g2="0.0" b2="4.092055E-5" bus1="_047147f0-c766-11e1-8775-005056c00008" connectableBus1="_047147f0-c766-11e1-8775-005056c00008" voltageLevelId1="_044be5a3-c766-11e1-8775-005056c00008" bus2="_046b066a-c766-11e1-8775-005056c00008" connectableBus2="_046b066a-c766-11e1-8775-005056c00008" voltageLevelId2="_044f6818-c766-11e1-8775-005056c00008" p1="54.47869833726649" q1="-0.0681526608626637" p2="-54.057514226536085" q2="0.7924060013075662">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_3678bd5d-c47e-4eb0-8620-7f9e24a10618" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b3b0e81b-a434-4e9c-ad94-1161ff47b077" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04720b41-c766-11e1-8775-005056c00008" name="55-59" r="8.257234" x="37.6009941" g1="0.0" b1="1.620179E-4" g2="0.0" b2="1.620179E-4" bus1="_04769f21-c766-11e1-8775-005056c00008" connectableBus1="_04769f21-c766-11e1-8775-005056c00008" voltageLevelId1="_04767817-c766-11e1-8775-005056c00008" bus2="_045645e7-c766-11e1-8775-005056c00008" connectableBus2="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId2="_0455a9a2-c766-11e1-8775-005056c00008" p1="-36.72582484077267" q1="-7.85783198527896" p2="37.446753796053216" q2="5.846676308043625">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4a915430-984f-4a53-9533-53efa325d9e5" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6db0d250-4a2e-4169-abf0-f842aeca485d" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048963d9-c766-11e1-8775-005056c00008" name="1-2" r="5.279472" x="17.4065762" g1="0.0" b1="7.288795E-5" g2="0.0" b2="7.288795E-5" bus1="_044a8618-c766-11e1-8775-005056c00008" connectableBus1="_044a8618-c766-11e1-8775-005056c00008" voltageLevelId1="_0488c79a-c766-11e1-8775-005056c00008" bus2="_045fe2d7-c766-11e1-8775-005056c00008" connectableBus2="_045fe2d7-c766-11e1-8775-005056c00008" voltageLevelId2="_045d4ac5-c766-11e1-8775-005056c00008" p1="-19.316840382244376" q1="-13.117491141516771" p2="19.519822769436896" q2="11.767390068360221">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ebd82352-16ad-454f-8920-32a110d327d1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9f39cb45-314c-445e-b177-909854a9ce45" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0484f709-c766-11e1-8775-005056c00008" name="11-12" r="1.036728" x="3.415104" g1="0.0" b1="1.44054E-5" g2="0.0" b2="1.44054E-5" bus1="_0458b6e4-c766-11e1-8775-005056c00008" connectableBus1="_0458b6e4-c766-11e1-8775-005056c00008" voltageLevelId1="_04605807-c766-11e1-8775-005056c00008" bus2="_047566a8-c766-11e1-8775-005056c00008" connectableBus2="_047566a8-c766-11e1-8775-005056c00008" voltageLevelId2="_04479fe2-c766-11e1-8775-005056c00008" p1="-6.4998838014779565" q1="-55.89234560023024" p2="6.7250538416272185" q2="56.21145565227453">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_c0261082-5d30-4965-882d-3c1719e82054" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_70fad3e1-4529-4a7f-9e6c-8ab249d65460" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044bbe91-c766-11e1-8775-005056c00008" name="8-9" r="1.18096" x="14.762" g1="0.0" b1="0.001200413215" g2="0.0" b2="0.001200413215" connectableBus1="_045163e5-c766-11e1-8775-005056c00008" voltageLevelId1="_047d07c9-c766-11e1-8775-005056c00008" connectableBus2="_044e7db1-c766-11e1-8775-005056c00008" voltageLevelId2="_045c8779-c766-11e1-8775-005056c00008" p1="0.0" q1="-0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_0ea6e870-9b01-4226-80d3-5ff1a2f88c40" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_205e5d8a-f05a-479d-adaa-3514f48f6857" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04566cf8-c766-11e1-8775-005056c00008" name="64-65" r="1.30196" x="14.6168" g1="0.0" b1="3.92562E-4" g2="0.0" b2="3.92562E-4" bus1="_0457f395-c766-11e1-8775-005056c00008" connectableBus1="_0457f395-c766-11e1-8775-005056c00008" voltageLevelId1="_04544a18-c766-11e1-8775-005056c00008" bus2="_0458ddf2-c766-11e1-8775-005056c00008" connectableBus2="_0458ddf2-c766-11e1-8775-005056c00008" voltageLevelId2="_0463da78-c766-11e1-8775-005056c00008" p1="-154.17213039116086" q1="-68.785256750782" p2="154.9025736297725" q2="39.38798022386498">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_09341906-df9b-4a95-a073-d9e12f3841be" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8cee2b62-2953-439b-ba4b-4a48d55116c0" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046783f3-c766-11e1-8775-005056c00008" name="54-56" r="0.47916" x="1.663992" g1="0.0" b1="2.10055E-5" g2="0.0" b2="2.10055E-5" bus1="_04549837-c766-11e1-8775-005056c00008" connectableBus1="_04549837-c766-11e1-8775-005056c00008" voltageLevelId1="_0450eeb4-c766-11e1-8775-005056c00008" bus2="_045b9d15-c766-11e1-8775-005056c00008" connectableBus2="_045b9d15-c766-11e1-8775-005056c00008" voltageLevelId2="_047e675c-c766-11e1-8775-005056c00008" p1="19.220364015263684" q1="4.84028215814213" p2="-19.20841771764034" q2="-5.46565088142315">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_665fcc7f-38d1-4204-95fa-0c63c2a2ddc5" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_640627c7-0672-413e-8dc8-c9965709a5cb" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04670ec6-c766-11e1-8775-005056c00008" name="84-85" r="5.262048" x="11.1687832" g1="0.0" b1="3.541095E-5" g2="0.0" b2="3.541095E-5" bus1="_04716f02-c766-11e1-8775-005056c00008" connectableBus1="_04716f02-c766-11e1-8775-005056c00008" voltageLevelId1="_047b0bf4-c766-11e1-8775-005056c00008" bus2="_045f1f84-c766-11e1-8775-005056c00008" connectableBus2="_045f1f84-c766-11e1-8775-005056c00008" voltageLevelId2="_04664b7a-c766-11e1-8775-005056c00008" p1="-49.717520544752894" q1="12.89631029526242" p2="50.5603719810376" q2="-12.289375732900625">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_eeb51357-560f-40d7-89d7-4fdfd53a167f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8b888209-5038-4b98-80fc-062b5ea55747" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0460cd36-c766-11e1-8775-005056c00008" name="34-36" r="1.51763" x="4.669632" g1="0.0" b1="1.629935E-5" g2="0.0" b2="1.629935E-5" bus1="_044e56a4-c766-11e1-8775-005056c00008" connectableBus1="_044e56a4-c766-11e1-8775-005056c00008" voltageLevelId1="_0483be8b-c766-11e1-8775-005056c00008" bus2="_0480d858-c766-11e1-8775-005056c00008" connectableBus2="_0480d858-c766-11e1-8775-005056c00008" voltageLevelId2="_0485e169-c766-11e1-8775-005056c00008" p1="29.61424601074803" q1="11.266887551400885" p2="-29.507740343939965" q2="-11.404809940645084">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_52f8cd12-1364-4ef3-ae3d-0285817f0354" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c0a08025-3a61-4d24-9944-f3ef0b079f64" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04549836-c766-11e1-8775-005056c00008" name="24-70" r="0.38507" x="71.69976" g1="0.0" b1="2.9264235E-4" g2="0.0" b2="2.9264235E-4" bus1="_04520021-c766-11e1-8775-005056c00008" connectableBus1="_04520021-c766-11e1-8775-005056c00008" voltageLevelId1="_048c22fa-c766-11e1-8775-005056c00008" bus2="_04499bb3-c766-11e1-8775-005056c00008" connectableBus2="_04499bb3-c766-11e1-8775-005056c00008" voltageLevelId2="_045d98e1-c766-11e1-8775-005056c00008" p1="-47.34029438796759" q1="5.665837296877531" p2="47.39456938853647" q2="-5.1081716096181315">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_66b89c81-20ba-41de-82a2-f999d5085ebd" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_32793450-bbfd-4dcd-a911-89e199600780" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0452273a-c766-11e1-8775-005056c00008" name="85-86" r="6.0984" x="21.43152" g1="0.0" b1="7.92011E-5" g2="0.0" b2="7.92011E-5" bus1="_045f1f84-c766-11e1-8775-005056c00008" connectableBus1="_045f1f84-c766-11e1-8775-005056c00008" voltageLevelId1="_04664b7a-c766-11e1-8775-005056c00008" bus2="_04689561-c766-11e1-8775-005056c00008" connectableBus2="_04689561-c766-11e1-8775-005056c00008" voltageLevelId2="_0484f70a-c766-11e1-8775-005056c00008" p1="13.316187138586322" q1="-3.4363842226487655" p2="-13.250264313647955" q2="1.0100643949728971">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a9a5c23c-642d-4ae6-9eda-818565194dc7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2ec4bef5-7abb-4f52-bb62-49ee474d672b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0450eeb5-c766-11e1-8775-005056c00008" name="16-17" r="7.910496" x="31.3806229" g1="0.0" b1="1.337236E-4" g2="0.0" b2="1.337236E-4" bus1="_04531195-c766-11e1-8775-005056c00008" connectableBus1="_04531195-c766-11e1-8775-005056c00008" voltageLevelId1="_046f7338-c766-11e1-8775-005056c00008" bus2="_0476c631-c766-11e1-8775-005056c00008" connectableBus2="_0476c631-c766-11e1-8775-005056c00008" voltageLevelId2="_047bcf46-c766-11e1-8775-005056c00008" p1="-54.19597911220342" q1="13.736435287515683" p2="55.94268728521028" q2="-10.676201324676704">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_142dbec6-04c3-4fb9-becf-7e45d36725bc" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9280074c-8555-49ff-9e62-8ed8f7d95060" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048a4e33-c766-11e1-8775-005056c00008" name="62-66" r="8.398368" x="37.9843178" g1="0.0" b1="1.6586315E-4" g2="0.0" b2="1.6586315E-4" bus1="_044b9787-c766-11e1-8775-005056c00008" connectableBus1="_044b9787-c766-11e1-8775-005056c00008" voltageLevelId1="_046bf0c5-c766-11e1-8775-005056c00008" bus2="_04862f81-c766-11e1-8775-005056c00008" connectableBus2="_04862f81-c766-11e1-8775-005056c00008" voltageLevelId2="_047147f4-c766-11e1-8775-005056c00008" p1="-32.82162346259567" q1="-18.592784767081312" p2="33.462648776440446" q2="15.428195481198678">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_c3ef7069-26cb-4184-bb94-4ac49df0603d" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ace48562-0a49-4b76-ae82-c896a00b04f9" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0478e913-c766-11e1-8775-005056c00008" name="76-77" r="7.736256" x="25.78752" g1="0.0" b1="1.0560145E-4" g2="0.0" b2="1.0560145E-4" bus1="_047ba835-c766-11e1-8775-005056c00008" connectableBus1="_047ba835-c766-11e1-8775-005056c00008" voltageLevelId1="_04808a33-c766-11e1-8775-005056c00008" bus2="_04719616-c766-11e1-8775-005056c00008" connectableBus2="_04719616-c766-11e1-8775-005056c00008" voltageLevelId2="_04703689-c766-11e1-8775-005056c00008" p1="-76.95909641100114" q1="-20.558928954317587" p2="80.21315980813816" q2="27.98968437218375">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_bc06dfbb-eb99-4db7-8c9d-ec079e03009f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3f744dba-88dc-4d89-90d4-a6f196054b28" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048badc1-c766-11e1-8775-005056c00008" name="60-62" r="2.143152" x="9.774864" g1="0.0" b1="4.21258E-5" g2="0.0" b2="4.21258E-5" bus1="_047d2ed4-c766-11e1-8775-005056c00008" connectableBus1="_047d2ed4-c766-11e1-8775-005056c00008" voltageLevelId1="_045cfca4-c766-11e1-8775-005056c00008" bus2="_044b9787-c766-11e1-8775-005056c00008" connectableBus2="_044b9787-c766-11e1-8775-005056c00008" voltageLevelId2="_046bf0c5-c766-11e1-8775-005056c00008" p1="-6.6331479969264935" q1="-7.6012560419993465" p2="6.644532961860776" q2="6.1983609051931055">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7da82087-b318-404c-9514-65732f211e14" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_43f91aaf-c5f4-4995-85a2-37afac616331" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0472a780-c766-11e1-8775-005056c00008" name="27-28" r="3.333211" x="14.89752" g1="0.0" b1="6.19835E-5" g2="0.0" b2="6.19835E-5" bus1="_04483c26-c766-11e1-8775-005056c00008" connectableBus1="_04483c26-c766-11e1-8775-005056c00008" voltageLevelId1="_0476c639-c766-11e1-8775-005056c00008" bus2="_046c8d0b-c766-11e1-8775-005056c00008" connectableBus2="_046c8d0b-c766-11e1-8775-005056c00008" voltageLevelId2="_04819ba0-c766-11e1-8775-005056c00008" p1="42.06663341663103" q1="2.1707150820720225" p2="-41.677388341391804" q2="-2.2984120108820285">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_611015af-1467-451a-a0ba-6c093df0fde0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2c20e8bd-84e6-4a1e-b88e-071f631327cb" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044c81e1-c766-11e1-8775-005056c00008" name="45-46" r="6.9696" x="23.6269436" g1="0.0" b1="9.52709E-5" g2="0.0" b2="9.52709E-5" bus1="_04725962-c766-11e1-8775-005056c00008" connectableBus1="_04725962-c766-11e1-8775-005056c00008" voltageLevelId1="_045d23b4-c766-11e1-8775-005056c00008" bus2="_0462a1f3-c766-11e1-8775-005056c00008" connectableBus2="_0462a1f3-c766-11e1-8775-005056c00008" voltageLevelId2="_048a7544-c766-11e1-8775-005056c00008" p1="-53.46254630509699" q1="-11.847841214748003" p2="54.733457522952236" q2="12.93085275299965">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7a4b30c3-e92f-4a39-aeff-e9554d8ce96e" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6ad31f7e-233f-4801-898f-9ffc883ec724" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045c1249-c766-11e1-8775-005056c00008" name="18-19" r="1.949746" x="8.590032" g1="0.0" b1="3.27709E-5" g2="0.0" b2="3.27709E-5" bus1="_04686e54-c766-11e1-8775-005056c00008" connectableBus1="_04686e54-c766-11e1-8775-005056c00008" voltageLevelId1="_04689563-c766-11e1-8775-005056c00008" bus2="_04670ec8-c766-11e1-8775-005056c00008" connectableBus2="_04670ec8-c766-11e1-8775-005056c00008" voltageLevelId2="_04633e3a-c766-11e1-8775-005056c00008" p1="4.066947713892279" q1="3.702288640715967" p2="-4.062106521490732" q2="-4.568801752547311">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_917c1ba3-4b76-4e83-a631-84a088996b57" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_a025c9d8-58f9-4320-a1fe-73ecc68d4147" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044a5f09-c766-11e1-8775-005056c00008" name="9-10" r="1.24872" x="15.5848007" g1="0.0" b1="0.00127066113" g2="0.0" b2="0.00127066113" bus1="_044e7db1-c766-11e1-8775-005056c00008" connectableBus1="_044e7db1-c766-11e1-8775-005056c00008" voltageLevelId1="_045c8779-c766-11e1-8775-005056c00008" bus2="_047ba832-c766-11e1-8775-005056c00008" connectableBus2="_047ba832-c766-11e1-8775-005056c00008" voltageLevelId2="_044f4102-c766-11e1-8775-005056c00008" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a0202601-e216-4568-ab78-b4fe21fd1fba" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b7fac0a3-c5af-48b9-af49-261fd8d46e00" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0480b14b-c766-11e1-8775-005056c00008" name="85-88" r="3.4848" x="17.77248" g1="0.0" b1="7.92011E-5" g2="0.0" b2="7.92011E-5" bus1="_045f1f84-c766-11e1-8775-005056c00008" connectableBus1="_045f1f84-c766-11e1-8775-005056c00008" voltageLevelId1="_04664b7a-c766-11e1-8775-005056c00008" bus2="_047a96c0-c766-11e1-8775-005056c00008" connectableBus2="_047a96c0-c766-11e1-8775-005056c00008" voltageLevelId2="_0470f9d2-c766-11e1-8775-005056c00008" p1="-65.10889239878136" q1="10.853800259862965" p2="66.01828987251837" q2="-8.887572782434491">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1662e4d0-c8bc-4830-a853-01d4c6f3c737" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_51646744-d343-42b5-8ba7-fcedc7cc3a98" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04486330-c766-11e1-8775-005056c00008" name="69-77" r="5.384016" x="17.59824" g1="0.0" b1="2.97865E-4" g2="0.0" b2="2.97865E-4" bus1="_044a8615-c766-11e1-8775-005056c00008" connectableBus1="_044a8615-c766-11e1-8775-005056c00008" voltageLevelId1="_0471bd23-c766-11e1-8775-005056c00008" bus2="_04719616-c766-11e1-8775-005056c00008" connectableBus2="_04719616-c766-11e1-8775-005056c00008" voltageLevelId2="_04703689-c766-11e1-8775-005056c00008" p1="26.794806675037403" q1="22.625879818017577" p2="-26.358551582244516" q2="-31.945987341597647">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_2dd1be0d-4305-4e5a-af1e-424eda4251b7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_76311a15-b79a-4439-a7ce-47afa8fa6fe2" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04553477-c766-11e1-8775-005056c00008" name="11-13" r="3.87684" x="12.7369442" g1="0.0" b1="5.38338E-5" g2="0.0" b2="5.38338E-5" bus1="_0458b6e4-c766-11e1-8775-005056c00008" connectableBus1="_0458b6e4-c766-11e1-8775-005056c00008" voltageLevelId1="_04605807-c766-11e1-8775-005056c00008" bus2="_045b4ef9-c766-11e1-8775-005056c00008" connectableBus2="_045b4ef9-c766-11e1-8775-005056c00008" voltageLevelId2="_04851e1b-c766-11e1-8775-005056c00008" p1="3.2679706497321646" q1="24.247447865388917" p2="-3.097311795811823" q2="-25.209532466926">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7bf0d6eb-6015-4b67-b5f5-7e9417da9602" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_efbf8de7-4b84-4834-bb7c-6250b6072211" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04488a45-c766-11e1-8775-005056c00008" name="103-105" r="9.32184" x="28.314" g1="0.0" b1="1.170799E-4" g2="0.0" b2="1.170799E-4" bus1="_04597a36-c766-11e1-8775-005056c00008" connectableBus1="_04597a36-c766-11e1-8775-005056c00008" voltageLevelId1="_0475b4c0-c766-11e1-8775-005056c00008" bus2="_04876809-c766-11e1-8775-005056c00008" connectableBus2="_04876809-c766-11e1-8775-005056c00008" voltageLevelId2="_0465611a-c766-11e1-8775-005056c00008" p1="44.74513029075787" q1="12.29627008968463" p2="-43.586687945764204" q2="-12.759577178124223">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_77f8dc85-1e26-4f69-8f9d-2e85760a932b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_22b6919a-a7a0-49fc-9e90-329069c55055" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046009e6-c766-11e1-8775-005056c00008" name="45-49" r="11.9180164" x="32.40864" g1="0.0" b1="1.2741045E-4" g2="0.0" b2="1.2741045E-4" bus1="_04725962-c766-11e1-8775-005056c00008" connectableBus1="_04725962-c766-11e1-8775-005056c00008" voltageLevelId1="_045d23b4-c766-11e1-8775-005056c00008" bus2="_0454e653-c766-11e1-8775-005056c00008" connectableBus2="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId2="_0457f394-c766-11e1-8775-005056c00008" p1="-66.94448334021531" q1="-4.004082093756031" p2="70.2328361567616" q2="8.542506342711546">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_3ad3799b-5f8c-4ba0-9e85-81d48157adf6" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8b91f4fd-4038-45b7-870c-fbc08592b95a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046a6a27-c766-11e1-8775-005056c00008" name="88-89" r="2.421936" x="12.4058876" g1="0.0" b1="5.549815E-5" g2="0.0" b2="5.549815E-5" bus1="_047a96c0-c766-11e1-8775-005056c00008" connectableBus1="_047a96c0-c766-11e1-8775-005056c00008" voltageLevelId1="_0470f9d2-c766-11e1-8775-005056c00008" bus2="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus2="_0453d4e4-c766-11e1-8775-005056c00008" voltageLevelId2="_0448d866-c766-11e1-8775-005056c00008" p1="-113.99349107833416" q1="-1.1038245057790552" p2="115.85357063132011" q2="8.716010401429337">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_6dd129f4-2730-4d27-b5dd-b91c16fc6588" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_970bc323-73bf-440d-a3c5-00aebc3a1992" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048a7540-c766-11e1-8775-005056c00008" name="80-98" r="4.146912" x="18.81792" g1="0.0" b1="8.20707E-5" g2="0.0" b2="8.20707E-5" bus1="_04898ae9-c766-11e1-8775-005056c00008" connectableBus1="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId1="_046efe09-c766-11e1-8775-005056c00008" bus2="_044b7076-c766-11e1-8775-005056c00008" connectableBus2="_044b7076-c766-11e1-8775-005056c00008" voltageLevelId2="_04773b62-c766-11e1-8775-005056c00008" p1="4.0494092113727955" q1="13.789981323453357" p2="-3.994043580307173" q2="-16.582395647147298">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_70ad4f3f-a659-48e9-8383-8ac70b8bce31" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_cb084dc7-1b26-415f-9495-4695df661912" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04640183-c766-11e1-8775-005056c00008" name="91-92" r="6.743088" x="22.16333" g1="0.0" b1="9.37787E-5" g2="0.0" b2="9.37787E-5" bus1="_04675ce9-c766-11e1-8775-005056c00008" connectableBus1="_04675ce9-c766-11e1-8775-005056c00008" voltageLevelId1="_044f8f29-c766-11e1-8775-005056c00008" bus2="_04502b6a-c766-11e1-8775-005056c00008" connectableBus2="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId2="_0468bc77-c766-11e1-8775-005056c00008" p1="-4.927752867936141" q1="-14.720284575720807" p2="5.0092519505939865" q2="11.852627547407844">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a688473b-de97-456e-afb7-e65c079e3b34" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3a165a76-f6ba-461b-84d6-159a5e0b5077" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0474a358-c766-11e1-8775-005056c00008" name="7-12" r="1.501949" x="5.92416" g1="0.0" b1="2.508035E-5" g2="0.0" b2="2.508035E-5" bus1="_04684743-c766-11e1-8775-005056c00008" connectableBus1="_04684743-c766-11e1-8775-005056c00008" voltageLevelId1="_047eb571-c766-11e1-8775-005056c00008" bus2="_047566a8-c766-11e1-8775-005056c00008" connectableBus2="_047566a8-c766-11e1-8775-005056c00008" voltageLevelId2="_04479fe2-c766-11e1-8775-005056c00008" p1="-15.122935392350762" q1="-23.41605644380636" p2="15.201411225427004" q2="22.987872848935563">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_bed061b3-3663-40ad-956f-90cda64cbaab" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b19bc945-cc51-4d77-8eaa-3f6afe2d9316" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04765108-c766-11e1-8775-005056c00008" name="99-100" r="3.13632" x="14.1657114" g1="0.0" b1="6.19835E-5" g2="0.0" b2="6.19835E-5" bus1="_048c4a07-c766-11e1-8775-005056c00008" connectableBus1="_048c4a07-c766-11e1-8775-005056c00008" voltageLevelId1="_04644fa4-c766-11e1-8775-005056c00008" bus2="_0468bc75-c766-11e1-8775-005056c00008" connectableBus2="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId2="_04765109-c766-11e1-8775-005056c00008" p1="-47.45464733853935" q1="13.960958583214191" p2="47.88375555426077" q2="-14.263135912179667">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1bb497d6-1d54-49c9-bdd5-c8634a07cfb5" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_a9e283ed-fcad-4f4c-ab57-8531875bb098" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047b8128-c766-11e1-8775-005056c00008" name="114-115" r="0.400752" x="1.812096" g1="0.0" b1="7.9201E-6" g2="0.0" b2="7.9201E-6" bus1="_046f9a47-c766-11e1-8775-005056c00008" connectableBus1="_046f9a47-c766-11e1-8775-005056c00008" voltageLevelId1="_04791027-c766-11e1-8775-005056c00008" bus2="_044fdd40-c766-11e1-8775-005056c00008" connectableBus2="_044fdd40-c766-11e1-8775-005056c00008" voltageLevelId2="_04555b83-c766-11e1-8775-005056c00008" p1="-1.0643876938067283" q1="-1.0071113554265119" p2="1.064439347073116" q2="0.7709668690446919">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_683d7e84-46ea-46ad-9327-754235536ac4" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c59e4022-b1c0-4811-a32e-f54656bff32d" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046931a5-c766-11e1-8775-005056c00008" name="83-84" r="10.89" x="22.99968" g1="0.0" b1="7.40358E-5" g2="0.0" b2="7.40358E-5" bus1="_046a9133-c766-11e1-8775-005056c00008" connectableBus1="_046a9133-c766-11e1-8775-005056c00008" voltageLevelId1="_04728074-c766-11e1-8775-005056c00008" bus2="_04716f02-c766-11e1-8775-005056c00008" connectableBus2="_04716f02-c766-11e1-8775-005056c00008" voltageLevelId2="_047b0bf4-c766-11e1-8775-005056c00008" p1="-37.515313482436326" q1="19.989095638005676" p2="38.73011869925852" q2="-19.882955657231165">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_204653d4-8c5b-43bc-9283-a2a842f366a9" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1268eb09-e233-44ce-b8af-22dc30eb16ad" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047ae4ea-c766-11e1-8775-005056c00008" name="14-15" r="10.36728" x="33.9768" g1="0.0" b1="1.440542E-4" g2="0.0" b2="1.440542E-4" bus1="_047e4045-c766-11e1-8775-005056c00008" connectableBus1="_047e4045-c766-11e1-8775-005056c00008" voltageLevelId1="_047b8129-c766-11e1-8775-005056c00008" bus2="_0474071a-c766-11e1-8775-005056c00008" connectableBus2="_0474071a-c766-11e1-8775-005056c00008" voltageLevelId2="_0467ab04-c766-11e1-8775-005056c00008" p1="-30.82868556197711" q1="20.729359445766047" p2="31.882405532724178" q2="-21.332642664151177">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ff77fc37-c585-41b5-90d2-a44430227501" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9c0c454b-ecc3-40f6-b505-f32fec412522" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046e3ab2-c766-11e1-8775-005056c00008" name="80-96" r="6.202944" x="31.71168" g1="0.0" b1="1.417585E-4" g2="0.0" b2="1.417585E-4" bus1="_04898ae9-c766-11e1-8775-005056c00008" connectableBus1="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId1="_046efe09-c766-11e1-8775-005056c00008" bus2="_0479fa80-c766-11e1-8775-005056c00008" connectableBus2="_0479fa80-c766-11e1-8775-005056c00008" voltageLevelId2="_045a1672-c766-11e1-8775-005056c00008" p1="-0.3189172417970728" q1="27.43763751701683" p2="0.617338867530344" q2="-30.992077253706462">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_d63c0548-9f5e-4d60-bae2-0566a6473e46" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1432f4d6-9299-4b0d-bd7f-16e059f9de66" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04893cc4-c766-11e1-8775-005056c00008" name="56-59" r="13.9914722" x="41.64336" g1="0.0" b1="1.5381085E-4" g2="0.0" b2="1.5381085E-4" bus1="_045b9d15-c766-11e1-8775-005056c00008" connectableBus1="_045b9d15-c766-11e1-8775-005056c00008" voltageLevelId1="_047e675c-c766-11e1-8775-005056c00008" bus2="_045645e7-c766-11e1-8775-005056c00008" connectableBus2="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId2="_0455a9a2-c766-11e1-8775-005056c00008" p1="-31.338845054043908" q1="-3.0762454024762054" p2="32.205861783792585" q2="0.6178204889954041">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_08a97648-23dd-422a-a403-bdb89143a421" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_193f6952-4267-4cc8-a541-726c095028ba" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045c1243-c766-11e1-8775-005056c00008" name="92-100" r="11.2907524" x="51.4008" g1="0.0" b1="1.3544535E-4" g2="0.0" b2="1.3544535E-4" bus1="_04502b6a-c766-11e1-8775-005056c00008" connectableBus1="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId1="_0468bc77-c766-11e1-8775-005056c00008" bus2="_0468bc75-c766-11e1-8775-005056c00008" connectableBus2="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId2="_04765109-c766-11e1-8775-005056c00008" p1="36.976916659417036" q1="-17.395508305675627" p2="-35.920526388661536" q2="17.454922384556383">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_07757788-2dda-494c-9038-c1d010214558" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_579249ce-1c81-4d29-8d3f-5fc627a18f99" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0474a356-c766-11e1-8775-005056c00008" name="43-44" r="10.593792" x="42.7584953" g1="0.0" b1="1.7412765E-4" g2="0.0" b2="1.7412765E-4" bus1="_046bf0cb-c766-11e1-8775-005056c00008" connectableBus1="_046bf0cb-c766-11e1-8775-005056c00008" voltageLevelId1="_045e8349-c766-11e1-8775-005056c00008" bus2="_047c4478-c766-11e1-8775-005056c00008" connectableBus2="_047c4478-c766-11e1-8775-005056c00008" voltageLevelId2="_04544a15-c766-11e1-8775-005056c00008" p1="-49.018549955019" q1="-0.2783409177425783" p2="50.77855558710658" q2="2.1311161314875813">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f1be8c91-71cf-4d95-bcee-a6e3c19c9a0a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3d2cb4b5-ee82-4866-9855-4a5f4803cd3b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04627ae6-c766-11e1-8775-005056c00008" name="109-110" r="4.843872" x="13.2770882" g1="0.0" b1="5.7966E-5" g2="0.0" b2="5.7966E-5" bus1="_046c17da-c766-11e1-8775-005056c00008" connectableBus1="_046c17da-c766-11e1-8775-005056c00008" voltageLevelId1="_046b7b99-c766-11e1-8775-005056c00008" bus2="_04550d63-c766-11e1-8775-005056c00008" connectableBus2="_04550d63-c766-11e1-8775-005056c00008" voltageLevelId2="_04740714-c766-11e1-8775-005056c00008" p1="12.339960591676915" q1="-2.830200731712972" p2="-12.292643473193285" q2="1.1135132256520366">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4895e133-ecd4-4a69-b358-c2d8d11bd39d" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6fc48d8d-05f8-4104-a6a2-3686d430a091" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0478c207-c766-11e1-8775-005056c00008" name="68-81" r="0.847" x="9.776799" g1="0.0" b1="8.3471078E-4" g2="0.0" b2="8.3471078E-4" bus1="_044aad28-c766-11e1-8775-005056c00008" connectableBus1="_044aad28-c766-11e1-8775-005056c00008" voltageLevelId1="_0449e9d2-c766-11e1-8775-005056c00008" bus2="_0453d4e3-c766-11e1-8775-005056c00008" connectableBus2="_0453d4e3-c766-11e1-8775-005056c00008" voltageLevelId2="_048a272b-c766-11e1-8775-005056c00008" p1="-154.21231798390735" q1="-3.4770080622123736" p2="154.65340402139026" q2="-71.67192238512534">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4428a1f2-00f5-474c-b891-600c8f530e1f" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_191836a1-39cd-402b-8dcf-4f3867c45bd0" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0467d215-c766-11e1-8775-005056c00008" name="85-89" r="4.164336" x="30.1435184" g1="0.0" b1="1.3487145E-4" g2="0.0" b2="1.3487145E-4" bus1="_045f1f84-c766-11e1-8775-005056c00008" connectableBus1="_045f1f84-c766-11e1-8775-005056c00008" voltageLevelId1="_04664b7a-c766-11e1-8775-005056c00008" bus2="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus2="_0453d4e4-c766-11e1-8775-005056c00008" voltageLevelId2="_0448d866-c766-11e1-8775-005056c00008" p1="-86.29530979828658" q1="3.4623408755892813" p2="88.14787856960174" q2="5.30625885904441">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_4d831a76-7147-4776-a08a-9b166d2dcc7d" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_66cbdeeb-a4e4-4bfc-aec1-9fb7a2d2b6bc" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044a37f2-c766-11e1-8775-005056c00008" name="89-90" r="4.146912" x="17.371727" g1="0.0" b1="3.0417815E-4" g2="0.0" b2="3.0417815E-4" bus1="_0453d4e4-c766-11e1-8775-005056c00008" connectableBus1="_0453d4e4-c766-11e1-8775-005056c00008" voltageLevelId1="_0448d866-c766-11e1-8775-005056c00008" bus2="_048433b2-c766-11e1-8775-005056c00008" connectableBus2="_048433b2-c766-11e1-8775-005056c00008" voltageLevelId2="_047d07c3-c766-11e1-8775-005056c00008" p1="113.24548376481471" q1="21.273147682662817" p2="-110.0564757747785" q2="-18.127925804551708">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_2eff6ba2-5d90-4d71-bcc6-a0c31c1d028d" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_8489e809-6588-4ed2-a9a4-43c44a0d47da" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04658820-c766-11e1-8775-005056c00008" name="98-100" r="6.917328" x="31.188961" g1="0.0" b1="1.365932E-4" g2="0.0" b2="1.365932E-4" bus1="_044b7076-c766-11e1-8775-005056c00008" connectableBus1="_044b7076-c766-11e1-8775-005056c00008" voltageLevelId1="_04773b62-c766-11e1-8775-005056c00008" bus2="_0468bc75-c766-11e1-8775-005056c00008" connectableBus2="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId2="_04765109-c766-11e1-8775-005056c00008" p1="-30.002884478812835" q1="8.583597484255371" p2="30.39078286346643" q2="-11.787693499343895">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a27844ae-f43e-4dea-82b7-bbfa8265a2d2" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_620beaaf-63c8-4020-bea5-c3609c0eaadf" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044c5ada-c766-11e1-8775-005056c00008" name="28-29" r="4.129488" x="16.4308319" g1="0.0" b1="6.82966E-5" g2="0.0" b2="6.82966E-5" bus1="_046c8d0b-c766-11e1-8775-005056c00008" connectableBus1="_046c8d0b-c766-11e1-8775-005056c00008" voltageLevelId1="_04819ba0-c766-11e1-8775-005056c00008" bus2="_04885267-c766-11e1-8775-005056c00008" connectableBus2="_04885267-c766-11e1-8775-005056c00008" voltageLevelId2="_04588fd5-c766-11e1-8775-005056c00008" p1="24.89473615657638" q1="-4.553114170455521" p2="-24.719399350825583" q2="3.2220753777688445">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_accb8136-1faf-4399-9787-3cd567284fd2" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_6748d0d0-aec8-4b7b-a9ab-be6aecda7c5d" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0468e382-c766-11e1-8775-005056c00008" name="3-5" r="4.199184" x="18.81792" g1="0.0" b1="8.14968E-5" g2="0.0" b2="8.14968E-5" bus1="_0471bd2a-c766-11e1-8775-005056c00008" connectableBus1="_0471bd2a-c766-11e1-8775-005056c00008" voltageLevelId1="_047eb579-c766-11e1-8775-005056c00008" bus2="_047147f0-c766-11e1-8775-005056c00008" connectableBus2="_047147f0-c766-11e1-8775-005056c00008" voltageLevelId2="_044be5a3-c766-11e1-8775-005056c00008" p1="-49.48732874450905" q1="-8.433829981803465" p2="50.24576714252944" q2="9.512684517793762">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_751f81c5-bc0f-47d9-8bf1-215d33c20a33" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_828ca44c-560b-4f94-b825-21e237285fae" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0447c6f1-c766-11e1-8775-005056c00008" name="82-96" r="2.822688" x="9.23472" g1="0.0" b1="1.561065E-4" g2="0.0" b2="1.561065E-4" bus1="_044ea4c4-c766-11e1-8775-005056c00008" connectableBus1="_044ea4c4-c766-11e1-8775-005056c00008" voltageLevelId1="_046512f8-c766-11e1-8775-005056c00008" bus2="_0479fa80-c766-11e1-8775-005056c00008" connectableBus2="_0479fa80-c766-11e1-8775-005056c00008" voltageLevelId2="_045a1672-c766-11e1-8775-005056c00008" p1="-18.984053348692125" q1="-6.220831631858801" p2="19.046723545004546" q2="1.1486755317345676">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_c0d073c0-9e3c-443a-898c-1b775bffd91a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_233b7735-85f4-4a6f-9d87-15129fe42ef5" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0483e594-c766-11e1-8775-005056c00008" name="38-65" r="4.36084" x="47.7224" g1="0.0" b1="0.0010805785" g2="0.0" b2="0.0010805785" bus1="_0451b206-c766-11e1-8775-005056c00008" connectableBus1="_0451b206-c766-11e1-8775-005056c00008" voltageLevelId1="_04742e21-c766-11e1-8775-005056c00008" bus2="_0458ddf2-c766-11e1-8775-005056c00008" connectableBus2="_0458ddf2-c766-11e1-8775-005056c00008" voltageLevelId2="_0463da78-c766-11e1-8775-005056c00008" p1="-360.2670238635226" q1="-41.022188706273724" p2="375.21709366490734" q2="110.89215167165389">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_bbea6b5b-db2c-40f6-afef-3da510b3b212" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_990ce3c5-c90c-41b9-abee-fb803d9df3a5" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04784cd4-c766-11e1-8775-005056c00008" name="106-107" r="9.23472" x="31.88592" g1="0.0" b1="1.3544535E-4" g2="0.0" b2="1.3544535E-4" bus1="_044ef2e3-c766-11e1-8775-005056c00008" connectableBus1="_044ef2e3-c766-11e1-8775-005056c00008" voltageLevelId1="_04479fe8-c766-11e1-8775-005056c00008" bus2="_0483be8a-c766-11e1-8775-005056c00008" connectableBus2="_0483be8a-c766-11e1-8775-005056c00008" voltageLevelId2="_046205b3-c766-11e1-8775-005056c00008" p1="23.727686887278164" q1="-0.647791367153034" p2="-23.40265929620658" q2="-2.513804920369513">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9bb71092-9fe9-497f-9296-4a8b4d9b2bf6" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1372c3b0-62d7-47d7-a8c0-ed8e10bc1f1a" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046f9a43-c766-11e1-8775-005056c00008" name="27-115" r="2.857536" x="12.9111843" g1="0.0" b1="5.65886E-5" g2="0.0" b2="5.65886E-5" bus1="_04483c26-c766-11e1-8775-005056c00008" connectableBus1="_04483c26-c766-11e1-8775-005056c00008" voltageLevelId1="_0476c639-c766-11e1-8775-005056c00008" bus2="_044fdd40-c766-11e1-8775-005056c00008" connectableBus2="_044fdd40-c766-11e1-8775-005056c00008" voltageLevelId2="_04555b83-c766-11e1-8775-005056c00008" p1="22.89751189452998" q1="6.4079784466971965" p2="-22.7892709534586" q2="-7.625704603635203">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_e8ff318f-6a55-4c01-9fcf-9cfe688188ce" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_64cfd0fb-1d8e-45d2-a52f-469238dfc0c6" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04529c61-c766-11e1-8775-005056c00008" name="12-14" r="3.74616" x="12.3187675" g1="0.0" b1="5.211205E-5" g2="0.0" b2="5.211205E-5" bus1="_047566a8-c766-11e1-8775-005056c00008" connectableBus1="_047566a8-c766-11e1-8775-005056c00008" voltageLevelId1="_04479fe2-c766-11e1-8775-005056c00008" bus2="_047e4045-c766-11e1-8775-005056c00008" connectableBus2="_047e4045-c766-11e1-8775-005056c00008" voltageLevelId2="_047b8129-c766-11e1-8775-005056c00008" p1="-16.972922838871302" q1="20.784921167303132" p2="17.162633205161367" q2="-21.68999966546351">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_cd9654e8-0619-442a-898e-2fc144b2abec" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_efe2501d-bcee-42ff-a037-3d8a280487b0" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0463da77-c766-11e1-8775-005056c00008" name="76-118" r="2.857536" x="9.478656" g1="0.0" b1="3.891185E-5" g2="0.0" b2="3.891185E-5" bus1="_047ba835-c766-11e1-8775-005056c00008" connectableBus1="_047ba835-c766-11e1-8775-005056c00008" voltageLevelId1="_04808a33-c766-11e1-8775-005056c00008" bus2="_0479102a-c766-11e1-8775-005056c00008" connectableBus2="_0479102a-c766-11e1-8775-005056c00008" voltageLevelId2="_047a96c5-c766-11e1-8775-005056c00008" p1="9.171573376985826" q1="-15.253776378499367" p2="-9.114297305576766" q2="14.27242952175544">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9c2c041c-d52f-4062-836d-c76e124232b0" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2ae204bf-78cc-49cb-b886-a933b33057e4" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046931a3-c766-11e1-8775-005056c00008" name="74-75" r="2.143152" x="7.074144" g1="0.0" b1="2.96717E-5" g2="0.0" b2="2.96717E-5" bus1="_0486f2d6-c766-11e1-8775-005056c00008" connectableBus1="_0486f2d6-c766-11e1-8775-005056c00008" voltageLevelId1="_047dcb11-c766-11e1-8775-005056c00008" bus2="_04716f04-c766-11e1-8775-005056c00008" connectableBus2="_04716f04-c766-11e1-8775-005056c00008" voltageLevelId2="_048740f7-c766-11e1-8775-005056c00008" p1="-71.86335177011796" q1="-2.320922548745415" p2="72.58160676732938" q2="3.766214251837251">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_340906fe-83b3-451f-8724-1708b8dc630b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_e822432e-79af-4bba-8f40-5250468f81a0" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045ed162-c766-11e1-8775-005056c00008" name="3-12" r="8.433216" x="27.8783989" g1="0.0" b1="1.1650595E-4" g2="0.0" b2="1.1650595E-4" bus1="_0471bd2a-c766-11e1-8775-005056c00008" connectableBus1="_0471bd2a-c766-11e1-8775-005056c00008" voltageLevelId1="_047eb579-c766-11e1-8775-005056c00008" bus2="_047566a8-c766-11e1-8775-005056c00008" connectableBus2="_047566a8-c766-11e1-8775-005056c00008" voltageLevelId2="_04479fe2-c766-11e1-8775-005056c00008" p1="-18.91013971016313" q1="-13.509213208712806" p2="19.213930950724453" q2="11.167209076222104">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_00e770fb-802e-479b-ae76-a52f5614bc15" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c437e52c-43d7-4ae9-87ad-dc19396dc6ff" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04499bb6-c766-11e1-8775-005056c00008" name="49-51" r="8.468064" x="23.8708782" g1="0.0" b1="9.81405E-5" g2="0.0" b2="9.81405E-5" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_046a4314-c766-11e1-8775-005056c00008" connectableBus2="_046a4314-c766-11e1-8775-005056c00008" voltageLevelId2="_04542300-c766-11e1-8775-005056c00008" p1="61.92240263211186" q1="21.398317356695998" p2="-59.89981614818727" q2="-19.093363730218787">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_3904e93a-ed7a-4222-9cbc-575270ef2037" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_90dcdbe1-437b-443f-b0b5-c2353f7c6954" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04839779-c766-11e1-8775-005056c00008" name="40-42" r="9.670321" x="31.88592" g1="0.0" b1="1.337236E-4" g2="0.0" b2="1.337236E-4" bus1="_045868c7-c766-11e1-8775-005056c00008" connectableBus1="_045868c7-c766-11e1-8775-005056c00008" voltageLevelId1="_0479d371-c766-11e1-8775-005056c00008" bus2="_04577e63-c766-11e1-8775-005056c00008" connectableBus2="_04577e63-c766-11e1-8775-005056c00008" voltageLevelId2="_048719e8-c766-11e1-8775-005056c00008" p1="-36.2774298197785" q1="3.6308178364941908" p2="37.277100648695324" q2="-3.877425797456244">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_b9ea0da8-57a8-46d3-bfa0-dc21a2f40ee7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9b8510fa-bd0e-4e63-8f4c-0e5443a3eb63" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0484a8e1-c766-11e1-8775-005056c00008" name="32-113" r="10.71576" x="35.37072" g1="0.0" b1="1.4864555E-4" g2="0.0" b2="1.4864555E-4" bus1="_04675ce7-c766-11e1-8775-005056c00008" connectableBus1="_04675ce7-c766-11e1-8775-005056c00008" voltageLevelId1="_047b3309-c766-11e1-8775-005056c00008" bus2="_0453d4eb-c766-11e1-8775-005056c00008" connectableBus2="_0453d4eb-c766-11e1-8775-005056c00008" voltageLevelId2="_04662460-c766-11e1-8775-005056c00008" p1="30.670868025875915" q1="-4.5483567246216845" p2="-29.99406806270751" q2="2.3895560910668174">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7a4d98b5-2e0c-4af5-b1d0-c41bea482943" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_336bfd86-a922-4154-9e06-cd87382cdc5f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04898ae4-c766-11e1-8775-005056c00008" name="51-58" r="4.44312" x="12.5278568" g1="0.0" b1="5.130855E-5" g2="0.0" b2="5.130855E-5" bus1="_046a4314-c766-11e1-8775-005056c00008" connectableBus1="_046a4314-c766-11e1-8775-005056c00008" voltageLevelId1="_04542300-c766-11e1-8775-005056c00008" bus2="_0467f927-c766-11e1-8775-005056c00008" connectableBus2="_0467f927-c766-11e1-8775-005056c00008" voltageLevelId2="_0478c204-c766-11e1-8775-005056c00008" p1="15.86721038728158" q1="4.409528928249076" p2="-15.791095696550109" q2="-5.854081937824129">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9c6f5c6b-1c48-486d-817d-544297fbef05" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2be10dec-f0ac-470d-83f7-a2a4e70f3491" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046efe04-c766-11e1-8775-005056c00008" name="29-31" r="1.881792" x="5.767344" g1="0.0" b1="2.38177E-5" g2="0.0" b2="2.38177E-5" bus1="_04885267-c766-11e1-8775-005056c00008" connectableBus1="_04885267-c766-11e1-8775-005056c00008" voltageLevelId1="_04588fd5-c766-11e1-8775-005056c00008" bus2="_04723255-c766-11e1-8775-005056c00008" connectableBus2="_04723255-c766-11e1-8775-005056c00008" voltageLevelId2="_04636548-c766-11e1-8775-005056c00008" p1="1.0553238597198797" q1="-7.129265312756812" p2="-1.04934900948898" q2="6.440163720854672">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_ee57814f-f263-4a45-87db-86c93966cf99" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_f0e21213-6535-44a7-89b6-3063f8738d6b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044a10e4-c766-11e1-8775-005056c00008" name="65-68" r="0.66792" x="7.744" g1="0.0" b1="6.5909093E-4" g2="0.0" b2="6.5909093E-4" bus1="_0458ddf2-c766-11e1-8775-005056c00008" connectableBus1="_0458ddf2-c766-11e1-8775-005056c00008" voltageLevelId1="_0463da78-c766-11e1-8775-005056c00008" bus2="_044aad28-c766-11e1-8775-005056c00008" connectableBus2="_044aad28-c766-11e1-8775-005056c00008" voltageLevelId2="_0449e9d2-c766-11e1-8775-005056c00008" p1="-133.4262147833892" q1="20.720512533921468" p2="133.7077446388885" q2="-81.48983835424235">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_be72c97f-9801-4b6e-acc0-fd79b256c7ab" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ab31cd46-6d0c-4d9c-95f1-396a45a237e1" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046b7b92-c766-11e1-8775-005056c00008" name="49-54" r="12.71952" x="50.3553619" g1="0.0" b1="2.1177685E-4" g2="0.0" b2="2.1177685E-4" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_04549837-c766-11e1-8775-005056c00008" connectableBus2="_04549837-c766-11e1-8775-005056c00008" voltageLevelId2="_0450eeb4-c766-11e1-8775-005056c00008" p1="33.46592629697886" q1="13.741941690996779" p2="-32.47205731584537" q2="-17.04948772861258">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_c929168a-b558-48fa-aa86-314a35dd7d82" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1bf78539-b6fa-4d8b-ba8e-9b5970019be6" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04607f15-c766-11e1-8775-005056c00008" name="70-71" r="1.536797" x="6.18552" g1="0.0" b1="2.519515E-5" g2="0.0" b2="2.519515E-5" bus1="_04499bb3-c766-11e1-8775-005056c00008" connectableBus1="_04499bb3-c766-11e1-8775-005056c00008" voltageLevelId1="_045d98e1-c766-11e1-8775-005056c00008" bus2="_04878f11-c766-11e1-8775-005056c00008" connectableBus2="_04878f11-c766-11e1-8775-005056c00008" voltageLevelId2="_04664b78-c766-11e1-8775-005056c00008" p1="55.986316961888946" q1="-16.05602928861863" p2="-55.66045198411474" q2="16.56373335810185">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_173c0b25-4aa7-4c49-a38e-daf8ddd9b8b7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_08ff3ae4-d1dd-49f7-9eda-32ffc8eb0010" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044c5ad7-c766-11e1-8775-005056c00008" name="55-56" r="0.850291" x="2.631024" g1="0.0" b1="1.07323E-5" g2="0.0" b2="1.07323E-5" bus1="_04769f21-c766-11e1-8775-005056c00008" connectableBus1="_04769f21-c766-11e1-8775-005056c00008" voltageLevelId1="_04767817-c766-11e1-8775-005056c00008" bus2="_045b9d15-c766-11e1-8775-005056c00008" connectableBus2="_045b9d15-c766-11e1-8775-005056c00008" voltageLevelId2="_047e675c-c766-11e1-8775-005056c00008" p1="-19.59069036171156" q1="-9.953930937098493" p2="19.61654519893022" q2="9.694511981656612">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f19aeba4-5612-451d-a2d5-8f8415f42907" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_94316214-afd8-4c0d-bca4-916acb92af85" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_048a2725-c766-11e1-8775-005056c00008" name="35-37" r="1.91664" x="8.659728" g1="0.0" b1="3.78214E-5" g2="0.0" b2="3.78214E-5" bus1="_045ef874-c766-11e1-8775-005056c00008" connectableBus1="_045ef874-c766-11e1-8775-005056c00008" voltageLevelId1="_04817490-c766-11e1-8775-005056c00008" bus2="_048b86b5-c766-11e1-8775-005056c00008" connectableBus2="_048b86b5-c766-11e1-8775-005056c00008" voltageLevelId2="_04878f10-c766-11e1-8775-005056c00008" p1="-32.89285389622123" q1="-13.305618932337332" p2="33.06085184405244" q2="12.976875906563443">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a9ea718f-3a70-4590-bdc8-a638045c7097" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_4ea6b532-d914-4b0c-97ee-9f02a14a40b3" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04614263-c766-11e1-8775-005056c00008" name="4-5" r="0.306662" x="1.390435" g1="0.0" b1="6.02615E-6" g2="0.0" b2="6.02615E-6" bus1="_04555b87-c766-11e1-8775-005056c00008" connectableBus1="_04555b87-c766-11e1-8775-005056c00008" voltageLevelId1="_048a9c58-c766-11e1-8775-005056c00008" bus2="_047147f0-c766-11e1-8775-005056c00008" connectableBus2="_047147f0-c766-11e1-8775-005056c00008" voltageLevelId2="_044be5a3-c766-11e1-8775-005056c00008" p1="-66.60386095278565" q1="-5.865006379360199" p2="66.6980304632878" q2="6.116215402166203">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7ecdb83b-300c-47f9-a746-141b4e88f5d1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_2a95fb2b-6661-46e7-a9f6-fe63c1b7433c" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0451b208-c766-11e1-8775-005056c00008" name="20-21" r="3.188592" x="14.7929754" g1="0.0" b1="6.19835E-5" g2="0.0" b2="6.19835E-5" bus1="_0474f17a-c766-11e1-8775-005056c00008" connectableBus1="_0474f17a-c766-11e1-8775-005056c00008" voltageLevelId1="_046b2d70-c766-11e1-8775-005056c00008" bus2="_045a1670-c766-11e1-8775-005056c00008" connectableBus2="_045a1670-c766-11e1-8775-005056c00008" voltageLevelId2="_0460f448-c766-11e1-8775-005056c00008" p1="-45.905656976691624" q1="-0.5152088238848274" p2="46.39698276282779" q2="1.0794429868146382">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9c62dbd2-5c0b-4651-9a3e-60685bcfdf52" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_4b67f5f5-f0e1-4bfb-9d57-4d3474720a45" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047d55e4-c766-11e1-8775-005056c00008" name="104-105" r="1.731946" x="6.586272" g1="0.0" b1="2.82943E-5" g2="0.0" b2="2.82943E-5" bus1="_046783f5-c766-11e1-8775-005056c00008" connectableBus1="_046783f5-c766-11e1-8775-005056c00008" voltageLevelId1="_0483977a-c766-11e1-8775-005056c00008" bus2="_04876809-c766-11e1-8775-005056c00008" connectableBus2="_04876809-c766-11e1-8775-005056c00008" voltageLevelId2="_0465611a-c766-11e1-8775-005056c00008" p1="47.7151117169075" q1="0.9612434004994095" p2="-47.47466289215706" q2="-0.970673292614997">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_d4cfc077-4796-4a02-b938-a43c0f88d615" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_1ca40dc7-6736-4fa8-b4cb-ca696949e421" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046dc589-c766-11e1-8775-005056c00008" name="44-45" r="3.902976" x="15.6990232" g1="0.0" b1="6.427915E-5" g2="0.0" b2="6.427915E-5" bus1="_047c4478-c766-11e1-8775-005056c00008" connectableBus1="_047c4478-c766-11e1-8775-005056c00008" voltageLevelId1="_04544a15-c766-11e1-8775-005056c00008" bus2="_04725962-c766-11e1-8775-005056c00008" connectableBus2="_04725962-c766-11e1-8775-005056c00008" voltageLevelId2="_045d23b4-c766-11e1-8775-005056c00008" p1="-66.60770595729024" q1="-0.9990985276876196" p2="67.71328362866822" q2="3.394397673201194">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9ba5e8b2-6a11-456a-aac4-3a733a324ddf" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ba738481-ddba-4ebe-a218-8aad0b537f5b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04642896-c766-11e1-8775-005056c00008" name="4-11" r="3.641616" x="11.9877129" g1="0.0" b1="5.01607E-5" g2="0.0" b2="5.01607E-5" bus1="_04555b87-c766-11e1-8775-005056c00008" connectableBus1="_04555b87-c766-11e1-8775-005056c00008" voltageLevelId1="_048a9c58-c766-11e1-8775-005056c00008" bus2="_0458b6e4-c766-11e1-8775-005056c00008" connectableBus2="_0458b6e4-c766-11e1-8775-005056c00008" voltageLevelId2="_04605807-c766-11e1-8775-005056c00008" p1="28.717480839414534" q1="-5.569729158346588" p2="-28.50528077676572" q2="4.812325762772717">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_16d1fe69-1ba4-46ed-870c-952d884df26b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_b1d87c24-e527-4174-aa04-cd0b9de271ea" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047d07c0-c766-11e1-8775-005056c00008" name="92-93" r="4.495392" x="14.7755518" g1="0.0" b1="6.25574E-5" g2="0.0" b2="6.25574E-5" bus1="_04502b6a-c766-11e1-8775-005056c00008" connectableBus1="_04502b6a-c766-11e1-8775-005056c00008" voltageLevelId1="_0468bc77-c766-11e1-8775-005056c00008" bus2="_04667289-c766-11e1-8775-005056c00008" connectableBus2="_04667289-c766-11e1-8775-005056c00008" voltageLevelId2="_04789af0-c766-11e1-8775-005056c00008" p1="73.65291530009289" q1="-13.231292013765053" p2="-72.18329789527057" q2="15.94296822594673">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_341ddbb0-3a2a-4eb9-bc29-2e0f7900c00a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_4e1daf8e-7708-4b96-8d3f-67f58f2505f9" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044f4109-c766-11e1-8775-005056c00008" name="42-49" r="12.45816" x="56.2795219" g1="0.0" b1="2.4678605E-4" g2="0.0" b2="2.4678605E-4" bus1="_04577e63-c766-11e1-8775-005056c00008" connectableBus1="_04577e63-c766-11e1-8775-005056c00008" voltageLevelId1="_048719e8-c766-11e1-8775-005056c00008" bus2="_0454e653-c766-11e1-8775-005056c00008" connectableBus2="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId2="_0457f394-c766-11e1-8775-005056c00008" p1="-89.12315646063544" q1="-8.983117707282135" p2="96.49149381905706" q2="34.42416383816316">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_9f7663d9-452e-4006-88ac-295dc5108fe7" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_c58940cb-bd36-4dfc-9615-11716dd652a7" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046e61c8-c766-11e1-8775-005056c00008" name="69-75" r="7.05672" x="21.25728" g1="0.0" b1="3.5583105E-4" g2="0.0" b2="3.5583105E-4" bus1="_044a8615-c766-11e1-8775-005056c00008" connectableBus1="_044a8615-c766-11e1-8775-005056c00008" voltageLevelId1="_0471bd23-c766-11e1-8775-005056c00008" bus2="_04716f04-c766-11e1-8775-005056c00008" connectableBus2="_04716f04-c766-11e1-8775-005056c00008" voltageLevelId2="_048740f7-c766-11e1-8775-005056c00008" p1="119.21719845387331" q1="31.732346612399148" p2="-113.28702788336406" q2="-26.122594281965515">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_f2cd1019-50d4-4961-a413-a74f33221b99" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3c9a454c-10ee-4c72-a059-77f723f5b7c7" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0463da71-c766-11e1-8775-005056c00008" name="79-80" r="2.718144" x="12.2664957" g1="0.0" b1="5.36616E-5" g2="0.0" b2="5.36616E-5" bus1="_0447ee09-c766-11e1-8775-005056c00008" connectableBus1="_0447ee09-c766-11e1-8775-005056c00008" voltageLevelId1="_04481510-c766-11e1-8775-005056c00008" bus2="_04898ae9-c766-11e1-8775-005056c00008" connectableBus2="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId2="_046efe09-c766-11e1-8775-005056c00008" p1="-72.78291478735974" q1="-33.39311327808515" p2="73.76381398339453" q2="35.86415175139575">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7452c739-95b4-4967-9703-6790355cb281" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_270a7d04-9ff9-4178-8b72-b610735a72ac" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044fdd41-c766-11e1-8775-005056c00008" name="51-52" r="3.537072" x="10.2453117" g1="0.0" b1="4.00597E-5" g2="0.0" b2="4.00597E-5" bus1="_046a4314-c766-11e1-8775-005056c00008" connectableBus1="_046a4314-c766-11e1-8775-005056c00008" voltageLevelId1="_04542300-c766-11e1-8775-005056c00008" bus2="_048c22f1-c766-11e1-8775-005056c00008" connectableBus2="_048c22f1-c766-11e1-8775-005056c00008" voltageLevelId2="_04806326-c766-11e1-8775-005056c00008" p1="27.0306689775207" q1="6.682315677553791" p2="-26.86047502891485" q2="-7.482089942701914">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_701af727-7df8-4c87-9615-f7ade9c35e3a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_9d1eb182-ceb5-426e-9440-5f4d426a31cb" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045c3958-c766-11e1-8775-005056c00008" name="53-54" r="4.582512" x="21.25728" g1="0.0" b1="8.895775E-5" g2="0.0" b2="8.895775E-5" bus1="_04494d93-c766-11e1-8775-005056c00008" connectableBus1="_04494d93-c766-11e1-8775-005056c00008" voltageLevelId1="_04876804-c766-11e1-8775-005056c00008" bus2="_04549837-c766-11e1-8775-005056c00008" connectableBus2="_04549837-c766-11e1-8775-005056c00008" voltageLevelId2="_0450eeb4-c766-11e1-8775-005056c00008" p1="-14.186230996891998" q1="-5.0177170022556155" p2="14.24921757507041" q2="2.508493592253409">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7f361a6a-3949-46c7-a8dd-e212dd07dfcc" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_735ac8df-6a6a-43f0-86f2-49d3280c9a3b" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044ef2e1-c766-11e1-8775-005056c00008" name="54-55" r="2.944656" x="12.3187675" g1="0.0" b1="5.7966E-5" g2="0.0" b2="5.7966E-5" bus1="_04549837-c766-11e1-8775-005056c00008" connectableBus1="_04549837-c766-11e1-8775-005056c00008" voltageLevelId1="_0450eeb4-c766-11e1-8775-005056c00008" bus2="_04769f21-c766-11e1-8775-005056c00008" connectableBus2="_04769f21-c766-11e1-8775-005056c00008" voltageLevelId2="_04767817-c766-11e1-8775-005056c00008" p1="6.694287255031038" q1="2.3964767575824375" p2="-6.683943683198787" q2="-4.188504209813432">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_83d1a365-5ebd-48e1-b477-f4bdcb1c880b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_52aadf8d-53f2-4827-8c70-421bdf1ba822" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0456e226-c766-11e1-8775-005056c00008" name="80-97" r="3.188592" x="16.2740154" g1="0.0" b1="7.288795E-5" g2="0.0" b2="7.288795E-5" bus1="_04898ae9-c766-11e1-8775-005056c00008" connectableBus1="_04898ae9-c766-11e1-8775-005056c00008" voltageLevelId1="_046efe09-c766-11e1-8775-005056c00008" bus2="_04667284-c766-11e1-8775-005056c00008" connectableBus2="_04667284-c766-11e1-8775-005056c00008" voltageLevelId2="_048bd4da-c766-11e1-8775-005056c00008" p1="7.202418809410946" q1="32.0037136308731" p2="-7.005151989007649" q2="-33.66286986065278">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_77813798-83ae-4088-a129-0c46810ef5f1" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_fece5807-6af8-4161-8de8-8f8473d92f11" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0487b624-c766-11e1-8775-005056c00008" name="103-110" r="6.805814" x="31.5897121" g1="0.0" b1="1.322888E-4" g2="0.0" b2="1.322888E-4" bus1="_04597a36-c766-11e1-8775-005056c00008" connectableBus1="_04597a36-c766-11e1-8775-005056c00008" voltageLevelId1="_0475b4c0-c766-11e1-8775-005056c00008" bus2="_04550d63-c766-11e1-8775-005056c00008" connectableBus2="_04550d63-c766-11e1-8775-005056c00008" voltageLevelId2="_04740714-c766-11e1-8775-005056c00008" p1="58.16378070914197" q1="18.442015063800376" p2="-56.70285271211676" q2="-16.114789647659254">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_07a99745-5437-4372-a0a7-3b4704c6e20c" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_3eacc034-737e-41de-a7b6-b610d3bd0921" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_045338a8-c766-11e1-8775-005056c00008" name="56-58" r="5.976432" x="16.8315849" g1="0.0" b1="6.944445E-5" g2="0.0" b2="6.944445E-5" bus1="_045b9d15-c766-11e1-8775-005056c00008" connectableBus1="_045b9d15-c766-11e1-8775-005056c00008" voltageLevelId1="_047e675c-c766-11e1-8775-005056c00008" bus2="_0467f927-c766-11e1-8775-005056c00008" connectableBus2="_0467f927-c766-11e1-8775-005056c00008" voltageLevelId2="_0478c204-c766-11e1-8775-005056c00008" p1="-3.7789693068810073" q1="-5.036642731528442" p2="3.790190225540973" q2="2.8537046367190557">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_5e786d5a-d8b0-4e68-8b0e-80418c4a25da" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_0d0c3ec5-798a-48a4-9bc8-d19c57128a13" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04854529-c766-11e1-8775-005056c00008" name="15-33" r="6.62112" x="21.6754551" g1="0.0" b1="9.16552E-5" g2="0.0" b2="9.16552E-5" bus1="_0474071a-c766-11e1-8775-005056c00008" connectableBus1="_0474071a-c766-11e1-8775-005056c00008" voltageLevelId1="_0467ab04-c766-11e1-8775-005056c00008" bus2="_045e0e10-c766-11e1-8775-005056c00008" connectableBus2="_045e0e10-c766-11e1-8775-005056c00008" voltageLevelId2="_0456bb11-c766-11e1-8775-005056c00008" p1="-27.394654555012153" q1="6.587413468317352" p2="27.787390633814635" q2="-7.815917372986204">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_92371c95-ca5e-4604-96b0-3ee21aa98f9b" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_5b0395f4-534d-4975-a1af-e0b6ef439193" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_04649dc2-c766-11e1-8775-005056c00008" name="35-36" r="0.390298" x="1.777248" g1="0.0" b1="7.69055E-6" g2="0.0" b2="7.69055E-6" bus1="_045ef874-c766-11e1-8775-005056c00008" connectableBus1="_045ef874-c766-11e1-8775-005056c00008" voltageLevelId1="_04817490-c766-11e1-8775-005056c00008" bus2="_0480d858-c766-11e1-8775-005056c00008" connectableBus2="_0480d858-c766-11e1-8775-005056c00008" voltageLevelId2="_0485e169-c766-11e1-8775-005056c00008" p1="0.7175630579401685" q1="4.677239401426568" p2="-0.7169193578101724" q2="-4.8926390816849255">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7100ff8d-0038-4fea-b382-1114fdbbbb80" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_74c4b341-7b99-4a81-b88a-2ed3b0c4b1de" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0475dbd8-c766-11e1-8775-005056c00008" name="63-64" r="0.83248" x="9.679999" g1="0.0" b1="2.231405E-4" g2="0.0" b2="2.231405E-4" bus1="_047f2aa7-c766-11e1-8775-005056c00008" connectableBus1="_047f2aa7-c766-11e1-8775-005056c00008" voltageLevelId1="_04854527-c766-11e1-8775-005056c00008" bus2="_0457f395-c766-11e1-8775-005056c00008" connectableBus2="_0457f395-c766-11e1-8775-005056c00008" voltageLevelId2="_04544a18-c766-11e1-8775-005056c00008" p1="-140.465675676692" q1="-68.53185238167558" p2="140.88924285435905" q2="52.845961568199854">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_eb59d486-fc89-4f4e-9fa7-ec08a3c9cf64" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_ae4eadea-f3fc-4ac6-8899-c1698ece7a89" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_0470d2c9-c766-11e1-8775-005056c00008" name="37-40" r="10.3324327" x="29.27232" g1="0.0" b1="1.205234E-4" g2="0.0" b2="1.205234E-4" bus1="_048b86b5-c766-11e1-8775-005056c00008" connectableBus1="_048b86b5-c766-11e1-8775-005056c00008" voltageLevelId1="_04878f10-c766-11e1-8775-005056c00008" bus2="_045868c7-c766-11e1-8775-005056c00008" connectableBus2="_045868c7-c766-11e1-8775-005056c00008" voltageLevelId2="_0479d371-c766-11e1-8775-005056c00008" p1="18.44593451675063" q1="19.0465262183304" p2="-17.897335365934115" q2="-20.814845117964154">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_7c0938b3-2f8c-437c-8ed9-3d743f305160" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_e98d56fe-a54b-45e4-acff-0ac310beb3dd" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_044e56a2-c766-11e1-8775-005056c00008" name="48-49" r="3.118896" x="8.79912" g1="0.0" b1="3.609965E-5" g2="0.0" b2="3.609965E-5" bus1="_044b7072-c766-11e1-8775-005056c00008" connectableBus1="_044b7072-c766-11e1-8775-005056c00008" voltageLevelId1="_044778d3-c766-11e1-8775-005056c00008" bus2="_0454e653-c766-11e1-8775-005056c00008" connectableBus2="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId2="_0457f394-c766-11e1-8775-005056c00008" p1="-39.41954902904056" q1="4.581921567816826" p2="39.69136256070137" q2="-5.130936436290966">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_472d8096-6f57-454e-a3d8-3f306b4f4f27" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_f2e58700-2366-46e0-8408-9472d85acd23" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_047eb573-c766-11e1-8775-005056c00008" name="56-59" r="14.3748007" x="43.7342377" g1="0.0" b1="1.632805E-4" g2="0.0" b2="1.632805E-4" bus1="_045b9d15-c766-11e1-8775-005056c00008" connectableBus1="_045b9d15-c766-11e1-8775-005056c00008" voltageLevelId1="_047e675c-c766-11e1-8775-005056c00008" bus2="_045645e7-c766-11e1-8775-005056c00008" connectableBus2="_045645e7-c766-11e1-8775-005056c00008" voltageLevelId2="_0455a9a2-c766-11e1-8775-005056c00008" p1="-29.90117775709259" q1="-3.3937711279046012" p2="30.712346857742457" q2="0.5124981344311399">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_3b9aa0d5-4cdd-4527-91e2-89d797598afe" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_89654167-95a6-4c76-aad7-63a881116e17" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046f9a4b-c766-11e1-8775-005056c00008" name="94-100" r="3.101472" x="10.10592" g1="0.0" b1="1.7332415E-4" g2="0.0" b2="1.7332415E-4" bus1="_045c8773-c766-11e1-8775-005056c00008" connectableBus1="_045c8773-c766-11e1-8775-005056c00008" voltageLevelId1="_045ed163-c766-11e1-8775-005056c00008" bus2="_0468bc75-c766-11e1-8775-005056c00008" connectableBus2="_0468bc75-c766-11e1-8775-005056c00008" voltageLevelId2="_04765109-c766-11e1-8775-005056c00008" p1="-13.970899133031484" q1="-50.40959961276098" p2="14.418696441320517" q2="45.80573125419931">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_45d8a8d9-59e4-412f-8e4e-ac26b87c52b6" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_216c0f3b-03e8-4b7d-96fc-a5f891331f7f" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046735d0-c766-11e1-8775-005056c00008" name="49-66" r="3.13632" x="16.0126553" g1="0.0" b1="7.11662E-5" g2="0.0" b2="7.11662E-5" bus1="_0454e653-c766-11e1-8775-005056c00008" connectableBus1="_0454e653-c766-11e1-8775-005056c00008" voltageLevelId1="_0457f394-c766-11e1-8775-005056c00008" bus2="_04862f81-c766-11e1-8775-005056c00008" connectableBus2="_04862f81-c766-11e1-8775-005056c00008" voltageLevelId2="_047147f4-c766-11e1-8775-005056c00008" p1="-137.80232399032937" q1="6.113155196048041" p2="141.06514922263693" q2="7.875505014541057">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_1451f44e-543d-4c6f-b201-d7a52943238a" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_32655e4f-e7da-46b0-a908-b601224ddb73" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
    <iidm:line id="_046d294b-c766-11e1-8775-005056c00008" name="21-22" r="3.641616" x="16.9012814" g1="0.0" b1="7.05923E-5" g2="0.0" b2="7.05923E-5" bus1="_045a1670-c766-11e1-8775-005056c00008" connectableBus1="_045a1670-c766-11e1-8775-005056c00008" voltageLevelId1="_0460f448-c766-11e1-8775-005056c00008" bus2="_0461b794-c766-11e1-8775-005056c00008" connectableBus2="_0461b794-c766-11e1-8775-005056c00008" voltageLevelId2="_04773b6a-c766-11e1-8775-005056c00008" p1="-60.11685805473983" q1="-8.814517269492272" p2="61.07319974400872" q2="11.222037063542098">
        <iidm:currentLimits1 permanentLimit="1000.0">
            <iidm:temporaryLimit name="_a4ca519a-5dee-49fc-9d34-d25e4d3e0430" acceptableDuration="900" value="1150.0"/>
            <iidm:temporaryLimit name="_bafaeace-e459-4dc2-87a0-467a9ea25f8d" acceptableDuration="60" value="1400.0"/>
        </iidm:currentLimits1>
    </iidm:line>
</iidm:network>
